host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.632,0.632,632000,632,2071,2424,1.668937729,1.953406593,gpio35,gpio34,1.953468794,1.991912517,-72.938297349,-3782.076488753,16018.534641737,3316.309329954,12983.69855615,2658.842632762,15757.634189449,3208.702012673,12772.227725551,2572.568737803,-73.555751,-161.633975,-88.078224,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,670,0,0,0,0,0
0.633,0.633,633000,633,2122,2430,1.71003663,1.958241758,gpio35,gpio34,1.953473566,1.991630642,5591.368740589,-3297.502245551,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,1,0,0,0,0
0.634,0.634,634000,634,2225,2443,1.793040293,1.968717949,gpio35,gpio34,1.953488811,1.991432051,17858.284587738,-2323.193112493,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.635,0.635,635000,635,2381,2444,1.918754579,1.96952381,gpio35,gpio34,1.953504846,1.991359374,18784.465319758,-850.211527082,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.636,0.636,636000,636,2553,2445,2.057362637,1.97032967,gpio35,gpio34,1.953521671,1.991425377,19709.719871045,772.133834927,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.637,0.637,637000,637,2725,2440,2.195970696,1.966300366,gpio35,gpio34,1.953534449,1.991629922,14969.81506814,2392.856851575,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.638,0.638,638000,638,2870,2436,2.312820513,1.963076923,gpio35,gpio34,1.953543992,1.991951113,11178.689186644,3757.42211577,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.639,0.639,639000,639,2973,2435,2.395824176,1.962271062,gpio35,gpio34,1.953552719,1.992354986,10223.47148085,4724.676324466,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.64,0.64,640000,640,3012,2426,2.427252747,1.955018315,gpio35,gpio34,1.953554185,1.992789884,1716.896859907,5087.616246216,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.641,0.641,641000,641,2975,2411,2.397435897,1.942930403,gpio35,gpio34,1.953543561,1.99319453,-12445.405286057,4733.718626669,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.642,0.642,642000,642,2876,2403,2.317655678,1.936483516,gpio35,gpio34,1.953526501,1.993518991,-19985.272013626,3795.682466776,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.643,0.643,643000,643,2718,2399,2.19032967,1.933260073,gpio35,gpio34,1.953506234,1.993715802,-23741.44280804,2302.373797238,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.644,0.644,644000,644,2543,2396,2.049304029,1.930842491,gpio35,gpio34,1.953483571,1.99377139,-26549.818415053,650.294380798,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.645,0.645,645000,645,2378,2395,1.916336996,1.93003663,gpio35,gpio34,1.953460124,1.993693955,-27467.307613245,-905.859982359,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.646,0.646,646000,646,2226,2399,1.793846154,1.933260073,gpio35,gpio34,1.953439924,1.993494108,-23663.684239204,-2337.903325129,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.647,0.647,647000,647,2115,2410,1.704395604,1.942124542,gpio35,gpio34,1.953428608,1.993205009,-13255.591372288,-3381.995431708,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.648,0.648,648000,648,2060,2418,1.66007326,1.948571429,gpio35,gpio34,1.953423751,1.992871877,-5690.023648061,-3897.114792536,16251.907656551,3253.663490137,13172.857236595,2608.616488849,15828.18639114,3196.091294294,12829.413263412,2562.458126181,-68.4067,-154.791438,-86.384739,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,671,0,0,0,0,0
0.649,0.649,649000,649,2065,2429,1.664102564,1.957435897,gpio35,gpio34,1.953427763,1.992543108,4700.095558263,-3846.081190811,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,1,0,0,0,0
0.65,0.65,650000,650,2135,2433,1.720512821,1.960659341,gpio35,gpio34,1.953434995,1.992271078,8471.551529133,-3182.324292563,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.651,0.651,651000,651,2261,2443,1.822051282,1.968717949,gpio35,gpio34,1.953450278,1.992100858,17903.470143673,-1991.302497568,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.652,0.652,652000,652,2424,2445,1.953406593,1.97032967,gpio35,gpio34,1.953467157,1.992062164,19773.644706743,-452.661721067,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.653,0.653,653000,653,2600,2445,2.095238095,1.97032967,gpio35,gpio34,1.95348402,1.99216534,19753.871062036,1206.995280683,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.654,0.654,654000,654,2764,2440,2.227399267,1.966300366,gpio35,gpio34,1.953496836,1.992400574,15013.92210794,2751.865056793,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.655,0.655,655000,655,2898,2441,2.335384615,1.967106227,gpio35,gpio34,1.953510445,1.992743558,15942.947202439,4012.371041531,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.656,0.656,656000,656,2979,2432,2.400659341,1.95985348,gpio35,gpio34,1.953516788,1.993151473,7430.653105774,4771.969758798,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.657,0.657,657000,657,2993,2424,2.411941392,1.953406593,gpio35,gpio34,1.953516678,1.993570263,-129.089680187,4899.17995245,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.658,0.658,658000,658,2936,2410,2.366007326,1.942124542,gpio35,gpio34,1.953505286,1.9939427,-13345.506823004,4356.924821466,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.659,0.659,659000,659,2817,2399,2.27010989,1.933260073,gpio35,gpio34,1.953485041,1.994218868,-23716.590498857,3230.719507648,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.66,0.66,660000,660,2649,2398,2.134725275,1.932454212,gpio35,gpio34,1.95346401,1.994359374,-24636.912924965,1643.702827204,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.661,0.661,661000,661,2471,2398,1.991282051,1.932454212,gpio35,gpio34,1.953443,1.994356297,-24612.27601204,-35.999810425,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.662,0.662,662000,662,2313,2396,1.863956044,1.930842491,gpio35,gpio34,1.9534204,1.994225896,-26475.741769242,-1525.476797686,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.663,0.663,663000,663,2173,2404,1.751135531,1.937289377,gpio35,gpio34,1.953404269,1.993982806,-18896.953894617,-2843.772955002,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.664,0.664,664000,664,2079,2414,1.675384615,1.945347985,gpio35,gpio34,1.953396212,1.993664208,-9437.666774654,-3727.095136381,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.665,0.665,665000,665,2034,2421,1.639120879,1.950989011,gpio35,gpio34,1.953393805,1.993309665,-2819.955991631,-4147.596423638,17488.200794246,3173.041367183,14174.925015319,2543.977905313,16998.331510012,3093.661535401,13777.865280415,2480.335325588,-70.563804,-157.059534,-86.49573,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,672,0,0,0,0,0
0.666,0.666,666000,666,2072,2430,1.66974359,1.958241758,gpio35,gpio34,1.953398653,1.992986098,5679.215113823,-3785.211526526,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,1,0,0,0,0
0.667,0.667,667000,667,2162,2437,1.742271062,1.963882784,gpio35,gpio34,1.953409137,1.992735383,12281.809014958,-2932.969550212,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.668,0.668,668000,668,2299,2443,1.852673993,1.968717949,gpio35,gpio34,1.953424446,1.992595322,17933.761305584,-1638.496838708,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.669,0.669,669000,669,2466,2445,1.987252747,1.97032967,gpio35,gpio34,1.953441351,1.992589979,19803.905577492,-62.499678319,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.67,0.67,670000,670,2641,2442,2.128278388,1.967912088,gpio35,gpio34,1.953455822,1.992725668,16951.984622094,1587.339864001,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.671,0.671,671000,671,2801,2439,2.257216117,1.965494505,gpio35,gpio34,1.953467861,1.992990158,14102.915587651,3094.120105981,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.672,0.672,672000,672,2921,2438,2.353919414,1.964688645,gpio35,gpio34,1.953479081,1.993351088,13144.773655457,4222.301672259,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.673,0.673,673000,673,2980,2435,2.401465201,1.962271062,gpio35,gpio34,1.953487873,1.993759202,10299.51183198,4774.289916391,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.674,0.674,674000,674,2966,2420,2.39018315,1.95018315,gpio35,gpio34,1.953484569,1.994155626,-3871.372928955,4637.533463064,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.675,0.675,675000,675,2890,2404,2.328937729,1.937289377,gpio35,gpio34,1.953468374,1.994490408,-18972.125821737,3916.421328225,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.676,0.676,676000,676,2745,2399,2.212087912,1.933260073,gpio35,gpio34,1.953448165,1.994708005,-23673.348778949,2545.54678585,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.677,0.677,677000,677,2581,2397,2.07992674,1.931648352,gpio35,gpio34,1.953426365,1.994793224,-25537.753463384,996.924467674,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.678,0.678,678000,678,2402,2398,1.935677656,1.932454212,gpio35,gpio34,1.953405393,1.994734108,-24568.176693314,-691.558688982,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.679,0.679,679000,679,2251,2398,1.813992674,1.932454212,gpio35,gpio34,1.953384442,1.994553367,-24543.608516621,-2114.389035659,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.68,0.68,680000,680,2124,2409,1.711648352,1.941318681,gpio35,gpio34,1.953372376,1.994270462,-14134.635725428,-3309.541414712,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.681,0.681,681000,681,2044,2418,1.647179487,1.948571429,gpio35,gpio34,1.953367575,1.993923371,-5624.149940241,-4060.415664219,16871.19676855,3204.990706557,13674.817205414,2569.593207495,16562.977758645,3189.559193483,13424.992686294,2557.221030847,-75.171637,-161.978045,-86.806408,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,673,0,0,0,0,0
0.682,0.682,682000,682,2029,2427,1.635091575,1.955824176,gpio35,gpio34,1.953370032,1.993564539,2877.825359162,-4197.764709353,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,1,0,0,0,0
0.683,0.683,683000,683,2085,2432,1.68021978,1.95985348,gpio35,gpio34,1.953376515,1.993251194,7595.142616837,-3665.638290998,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.684,0.684,684000,684,2191,2438,1.765641026,1.964688645,gpio35,gpio34,1.953387828,1.993023584,13251.781573862,-2662.679129735,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.685,0.685,685000,685,2345,2445,1.88974359,1.97032967,gpio35,gpio34,1.953404769,1.992920304,19846.802908537,-1208.212653081,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.686,0.686,686000,686,2514,2445,2.025934066,1.97032967,gpio35,gpio34,1.953421694,1.992953318,19826.956105628,386.208817896,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.687,0.687,687000,687,2687,2443,2.165347985,1.968717949,gpio35,gpio34,1.953436991,1.993125713,17919.051116309,2016.745056947,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.688,0.688,688000,688,2835,2440,2.284615385,1.966300366,gpio35,gpio34,1.953449854,1.993417202,15069.015015372,3409.968325096,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.689,0.689,689000,689,2938,2436,2.367619048,1.963076923,gpio35,gpio34,1.953459481,1.993791404,11277.789933929,4377.569987583,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.69,0.69,690000,690,2976,2426,2.398241758,1.955018315,gpio35,gpio34,1.95346104,1.994195855,1826.121977926,4731.429718283,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.691,0.691,691000,691,2939,2409,2.368424908,1.941318681,gpio35,gpio34,1.953448897,1.994570084,-14224.367426369,4377.888285264,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.692,0.692,692000,692,2839,2403,2.287838828,1.936483516,gpio35,gpio34,1.953431932,1.994863352,-19874.377158585,3430.780658326,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.693,0.693,693000,693,2684,2397,2.162930403,1.931648352,gpio35,gpio34,1.953410149,1.995031419,-25518.736881068,1966.118782756,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.694,0.694,694000,694,2510,2396,2.022710623,1.930842491,gpio35,gpio34,1.953387581,1.995059099,-26437.257160794,323.802918717,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
0.695,0.695,695000,695,2348,2394,1.892161172,1.929230769,gpio35,gpio34,1.953363424,1.994956201,-28298.897936846,-1203.743060819,17115.369942716,3112.889444566,13872.729870947,2495.751253217,16741.745734754,3079.736771084,13569.891677694,2469.171180952,-78.918057,-164.62334,-85.705283,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,674,0,0,0,0,0
