host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.824,0.824,824000,824,2923,2421,2.355531136,1.950989011,gpio35,gpio34,1.953212173,1.994034033,-2606.967067249,4233.17775639,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.825,0.825,825000,825,2847,2405,2.294285714,1.938095238,gpio35,gpio34,1.953197056,1.994334285,-17708.984365893,3512.469977258,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.826,0.826,826000,826,2702,2400,2.177435897,1.934065934,gpio35,gpio34,1.953177925,1.994517387,-22411.470464561,2141.999386234,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.827,0.827,827000,827,2535,2398,2.042857143,1.932454212,gpio35,gpio34,1.953157201,1.994565726,-24277.137027311,565.498723298,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.828,0.828,828000,828,2361,2399,1.902637363,1.933260073,gpio35,gpio34,1.953137304,1.994473798,-23308.820873676,-1075.416520681,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.829,0.829,829000,829,2212,2400,1.782564103,1.934065934,gpio35,gpio34,1.953118233,1.994261888,-22341.473036196,-2479.008414753,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.83,0.83,830000,830,2084,2409,1.679413919,1.941318681,gpio35,gpio34,1.953106433,1.99394704,-13822.780413697,-3683.223471813,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.831,0.831,831000,831,2002,2416,1.613333333,1.946959707,gpio35,gpio34,1.953100287,1.993566427,-7200.684517035,-4452.578634037,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.832,0.832,832000,832,1990,2426,1.603663004,1.955018315,gpio35,gpio34,1.953102205,1.993176523,2246.906333551,-4561.253624041,16426.311465199,3185.324764834,13314.218886033,2553.826088368,16113.875281592,3175.906661628,13060.976169597,2546.2751479,-74.720734,-162.556149,-87.835415,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,682,0,0,0,0,0
0.833,0.833,833000,833,2040,2433,1.643956044,1.960659341,gpio35,gpio34,1.953109762,1.992827303,8852.932543466,-4085.327501091,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,1,0,0,0,0
0.834,0.834,834000,834,2156,2440,1.737435897,1.966300366,gpio35,gpio34,1.953122952,1.992571911,15452.352727171,-2987.675676753,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.835,0.835,835000,835,2309,2445,1.860732601,1.97032967,gpio35,gpio34,1.953140159,1.992440072,20157.095457478,-1542.311500937,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.836,0.836,836000,836,2480,2446,1.998534799,1.971135531,gpio35,gpio34,1.953158154,1.992446167,21080.977378627,71.29866366,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.837,0.837,837000,837,2650,2440,2.135531136,1.966300366,gpio35,gpio34,1.953171297,1.992589252,15395.662301607,1673.867920706,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.838,0.838,838000,838,2798,2433,2.254798535,1.960659341,gpio35,gpio34,1.953178785,1.992851461,8771.993523057,3067.434065991,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.839,0.839,839000,839,2896,2435,2.333772894,1.962271062,gpio35,gpio34,1.953187877,1.993192383,10651.299562748,3988.241775805,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.84,0.84,840000,840,2933,2425,2.363589744,1.954212454,gpio35,gpio34,1.953188901,1.99356278,1200.258097116,4333.06353733,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.841,0.841,841000,841,2901,2410,2.337802198,1.942124542,gpio35,gpio34,1.953177837,1.993907019,-12961.527410085,4027.056957424,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.842,0.842,842000,842,2804,2402,2.2596337,1.935677656,gpio35,gpio34,1.953160337,1.994172746,-20500.87801553,3108.582053974,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.843,0.843,843000,843,2650,2398,2.135531136,1.932454212,gpio35,gpio34,1.953139631,1.994314104,-24256.533203942,1653.669674394,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.844,0.844,844000,844,2475,2397,1.994505495,1.931648352,gpio35,gpio34,1.95311814,1.994314296,-25176.315687345,2.238962078,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.845,0.845,845000,845,2314,2395,1.864761905,1.93003663,gpio35,gpio34,1.953095058,1.994184743,-27039.217404871,-1515.558156115,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.846,0.846,846000,846,2161,2399,1.741465201,1.933260073,gpio35,gpio34,1.953075223,1.993932024,-23236.022121039,-2956.419098097,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.847,0.847,847000,847,2048,2411,1.65040293,1.942930403,gpio35,gpio34,1.953065078,1.993588495,-11884.317899635,-4018.747283677,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.848,0.848,848000,848,1992,2420,1.605274725,1.95018315,gpio35,gpio34,1.953062196,1.993200181,-3376.082432273,-4542.657190039,15770.537134036,3179.638584157,12782.686106842,2549.267207366,15402.845775979,3169.151372825,12484.656738895,2540.859112157,-67.361246,-155.241772,-87.880526,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,683,0,0,0,0,0
0.849,0.849,849000,849,2000,2428,1.611721612,1.956630037,gpio35,gpio34,1.953065764,1.992818702,4179.605783014,-4462.696153756,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,1,0,0,0,0
0.85,0.85,850000,850,2076,2435,1.672967033,1.962271062,gpio35,gpio34,1.953074969,1.992498851,10783.69929348,-3741.758856227,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.851,0.851,851000,851,2199,2442,1.772087912,1.967912088,gpio35,gpio34,1.953089807,1.99227844,17381.188710435,-2578.459518828,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.852,0.852,852000,852,2359,2444,1.901025641,1.96952381,gpio35,gpio34,1.953106241,1.992187187,19251.885554938,-1067.513477465,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.853,0.853,853000,853,2534,2443,2.042051282,1.968717949,gpio35,gpio34,1.953121852,1.992237051,18288.594652776,583.331078655,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.854,0.854,854000,854,2702,2439,2.177435897,1.965494505,gpio35,gpio34,1.953134225,1.99242225,14494.149991696,2166.533708513,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.855,0.855,855000,855,2835,2440,2.284615385,1.966300366,gpio35,gpio34,1.953147391,1.992714443,15423.694858311,3418.197727212,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.856,0.856,856000,856,2914,2433,2.348278388,1.960659341,gpio35,gpio34,1.953154903,1.993070007,8799.998047204,4159.536023021,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.857,0.857,857000,857,2928,2422,2.35956044,1.951794872,gpio35,gpio34,1.953153543,1.993436497,-1593.231133519,4287.358650409,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.858,0.858,858000,858,2872,2409,2.314432234,1.941318681,gpio35,gpio34,1.953141708,1.993757493,-13864.145118276,3755.142638113,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.859,0.859,859000,859,2760,2397,2.224175824,1.931648352,gpio35,gpio34,1.953120215,1.993987912,-25178.74917244,2695.530188184,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.86,0.86,860000,860,2594,2397,2.09040293,1.931648352,gpio35,gpio34,1.953098743,1.994084327,-25153.570423268,1127.903291833,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.861,0.861,861000,861,2417,2398,1.947765568,1.932454212,gpio35,gpio34,1.953078098,1.994038008,-24184.377836238,-541.856248874,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.862,0.862,862000,862,2258,2398,1.8196337,1.932454212,gpio35,gpio34,1.953057474,1.993863603,-24160.193458402,-2040.254677083,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.863,0.863,863000,863,2121,2403,1.709230769,1.936483516,gpio35,gpio34,1.953040901,1.993578971,-19415.838181909,-3329.75416436,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.864,0.864,864000,864,2018,2414,1.626227106,1.945347985,gpio35,gpio34,1.953033208,1.993211619,-9011.993161051,-4297.436041008,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.865,0.865,865000,865,1985,2422,1.5996337,1.951794872,gpio35,gpio34,1.953031969,1.992818041,-1450.669035034,-4604.239418723,17376.189216806,3075.415679892,14084.13490319,2465.706756998,16929.042919747,3074.314126629,13721.703952958,2464.82358945,-68.007265,-157.546993,-89.539728,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,684,0,0,0,0,0
0.866,0.866,866000,866,2013,2430,1.622197802,1.958241758,gpio35,gpio34,1.953037179,1.992447421,6103.093766856,-4335.670852481,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,1,0,0,0,0
0.867,0.867,867000,867,2111,2437,1.701172161,1.963882784,gpio35,gpio34,1.953048025,1.992156145,12705.263789338,-3407.460037749,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.868,0.868,868000,868,2251,2444,1.813992674,1.96952381,gpio35,gpio34,1.9530645,1.991977982,19300.831641797,-2084.230943598,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.869,0.869,869000,869,2418,2445,1.948571429,1.97032967,gpio35,gpio34,1.953081766,1.991934575,20225.569826762,-507.788049104,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.87,0.87,870000,870,2597,2441,2.092820513,1.967106227,gpio35,gpio34,1.95309579,1.992035461,16429.188190507,1180.205971133,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.871,0.871,871000,871,2749,2438,2.215311355,1.964688645,gpio35,gpio34,1.953107383,1.992258737,13580.641952496,2611.974967914,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.872,0.872,872000,872,2867,2439,2.31040293,1.965494505,gpio35,gpio34,1.95311977,1.992576881,14511.100327151,3721.784084556,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.873,0.873,873000,873,2929,2431,2.3603663,1.959047619,gpio35,gpio34,1.953125698,1.992944671,6944.277093968,4302.554738437,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.874,0.874,874000,874,2920,2421,2.353113553,1.950989011,gpio35,gpio34,1.953123561,1.99330484,-2503.057349195,4213.406507219,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.875,0.875,875000,875,2840,2405,2.288644689,1.938095238,gpio35,gpio34,1.953108533,1.993600179,-17605.178557557,3455.00930979,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.876,0.876,876000,876,2699,2401,2.175018315,1.934871795,gpio35,gpio34,1.953090296,1.993781598,-21363.729445427,2122.30536898,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.877,0.877,877000,877,2526,2398,2.035604396,1.932454212,gpio35,gpio34,1.95306966,1.99382342,-24174.482765802,489.260615742,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.878,0.878,878000,878,2357,2396,1.899413919,1.930842491,gpio35,gpio34,1.953047433,1.993729011,-26038.38631625,-1104.441903197,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.879,0.879,879000,879,2206,2401,1.777728938,1.934871795,gpio35,gpio34,1.953029257,1.993513011,-21292.152846899,-2526.859366659,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.88,0.88,880000,880,2081,2411,1.676996337,1.942930403,gpio35,gpio34,1.953019158,1.993196494,-11830.470527983,-3702.744680608,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.881,0.881,881000,881,1999,2418,1.610915751,1.948571429,gpio35,gpio34,1.953014711,1.992814213,-5210.366941207,-4472.080321623,16727.399561667,3180.413314331,13558.263498777,2549.888345327,16385.114941723,3168.479793011,13280.827364627,2540.320674736,-73.455334,-162.57082,-89.115487,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,685,0,0,0,0,0
0.882,0.882,882000,882,1986,2426,1.60043956,1.955018315,gpio35,gpio34,1.953016714,1.992421839,2347.15555859,-4590.163107326,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,1,0,0,0,0
0.883,0.883,883000,883,2036,2433,1.640732601,1.960659341,gpio35,gpio34,1.953024357,1.99207015,8953.08151928,-4114.208074893,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.884,0.884,884000,884,2151,2438,1.733406593,1.964688645,gpio35,gpio34,1.953036021,1.991811486,13664.323520795,-3025.954667367,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.885,0.885,885000,885,2303,2445,1.855897436,1.97032967,gpio35,gpio34,1.953053315,1.991675572,20258.932313523,-1589.979509948,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.886,0.886,886000,886,2475,2444,1.994505495,1.96952381,gpio35,gpio34,1.953069785,1.991678402,19294.634364602,33.105620045,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.887,0.887,887000,887,2646,2441,2.132307692,1.967106227,gpio35,gpio34,1.953083822,1.991819031,16443.222680417,1645.140367521,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
