host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.888,0.888,888000,888,2796,2438,2.253186813,1.964688645,gpio35,gpio34,1.953095427,1.992080399,13594.662407916,3057.589835132,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.889,0.889,889000,889,2895,2437,2.332967033,1.963882784,gpio35,gpio34,1.953106214,1.992421286,12637.028728901,3987.834686563,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.89,0.89,890000,890,2929,2427,2.3603663,1.955824176,gpio35,gpio34,1.953108932,1.992789231,3184.001534103,4304.374963019,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.891,0.891,891000,891,2898,2411,2.335384615,1.942930403,gpio35,gpio34,1.953098753,1.993131826,-11923.806733142,4007.824369073,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.892,0.892,892000,892,2802,2403,2.258021978,1.936483516,gpio35,gpio34,1.953082138,1.993396716,-19464.195059264,3098.795995598,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.893,0.893,893000,893,2646,2400,2.132307692,1.934065934,gpio35,gpio34,1.953063122,1.993535627,-22276.847914026,1625.038807304,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.894,0.894,894000,894,2473,2396,1.992893773,1.930842491,gpio35,gpio34,1.953040901,1.993534985,-26030.727132539,-7.508679372,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.895,0.895,895000,895,2310,2396,1.861538462,1.930842491,gpio35,gpio34,1.953018703,1.993402989,-26004.696405407,-1544.150644697,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.896,0.896,896000,896,2159,2403,1.73985348,1.936483516,gpio35,gpio34,1.953002168,1.993149439,-19370.418592753,-2966.128399418,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.897,0.897,897000,897,2046,2412,1.648791209,1.943736264,gpio35,gpio34,1.952992902,1.992805081,-10854.697024698,-4028.446875696,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.898,0.898,898000,898,1990,2422,1.603663004,1.951794872,gpio35,gpio34,1.952991704,1.992415939,-1403.452161604,-4552.347082466,16486.543353981,3075.484889614,13363.039374604,2465.762245718,16224.712437525,3074.569580312,13150.814363517,2465.028398796,-77.684181,-164.803101,-87.11892,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,686,0,0,0,0,0
0.899,0.899,899000,899,1998,2430,1.61010989,1.958241758,gpio35,gpio34,1.952996954,1.992033633,6150.263423413,-4472.376356291,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,1,0,0,0,0
0.9,0.9,900000,900,2072,2436,1.66974359,1.963076923,gpio35,gpio34,1.953007034,1.991711343,11808.347259631,-3770.283973332,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.901,0.901,901000,901,2197,2441,1.77047619,1.967106227,gpio35,gpio34,1.953021133,1.991490108,16516.733995406,-2588.101516042,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.902,0.902,902000,902,2357,2447,1.899413919,1.971941392,gpio35,gpio34,1.953040053,1.991398031,22164.451361052,-1077.145832682,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.903,0.903,903000,903,2534,2446,2.042051282,1.971135531,gpio35,gpio34,1.953058149,1.991448685,21198.247893084,592.562950566,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.904,0.904,904000,904,2701,2440,2.176630037,1.966300366,gpio35,gpio34,1.953071391,1.991633866,15512.815545549,2166.329051165,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.905,0.905,905000,905,2831,2440,2.281391941,1.966300366,gpio35,gpio34,1.95308462,1.991923624,15497.302730004,3389.711382362,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.906,0.906,906000,906,2912,2432,2.346666667,1.95985348,gpio35,gpio34,1.953091389,1.992278367,7929.493294418,4149.932759289,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.907,0.907,907000,907,2927,2423,2.358754579,1.952600733,gpio35,gpio34,1.953090898,1.992644843,-574.787348338,4287.192287327,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.908,0.908,908000,908,2871,2410,2.313626374,1.942124542,gpio35,gpio34,1.953079932,1.992965825,-12846.71977688,3754.976441395,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.909,0.909,909000,909,2759,2400,2.223369963,1.934065934,gpio35,gpio34,1.953060918,1.993196229,-22274.263223172,2695.364157662,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.91,0.91,910000,910,2592,2398,2.088791209,1.932454212,gpio35,gpio34,1.953040311,1.993291824,-24140.066993163,1118.310129955,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.911,0.911,911000,911,2416,2399,1.946959707,1.933260073,gpio35,gpio34,1.953020531,1.993245492,-23171.887909563,-542.012520204,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.912,0.912,912000,912,2258,2397,1.8196337,1.931648352,gpio35,gpio34,1.952999159,1.99307188,-25036.794054867,-2030.983494755,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.913,0.913,913000,913,2116,2403,1.705201465,1.936483516,gpio35,gpio34,1.952982643,1.99278401,-19347.523161171,-3367.628740147,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.914,0.914,914000,914,2017,2415,1.625421245,1.946153846,gpio35,gpio34,1.952975814,1.992416647,-7999.707438727,-4297.563552673,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.915,0.915,915000,915,1983,2420,1.598021978,1.95018315,gpio35,gpio34,1.952973022,1.992022252,-3271.512648253,-4613.794100262,16353.187887299,3186.443869166,13254.949139203,2554.723327441,16049.121657633,3173.53881417,13008.490623777,2544.376732179,-80.002741,-169.592692,-89.589951,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,687,0,0,0,0,0
0.916,0.916,916000,916,2013,2429,1.622197802,1.957435897,gpio35,gpio34,1.952977484,1.991652428,5228.110013857,-4326.361384566,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,1,0,0,0,0
0.917,0.917,917000,917,2109,2438,1.69956044,1.964688645,gpio35,gpio34,1.952989196,1.991360336,13719.233053305,-3417.014474075,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.918,0.918,918000,918,2250,2446,1.813186813,1.971135531,gpio35,gpio34,1.953007342,1.991182162,21257.825953108,-2084.348528101,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.919,0.919,919000,919,2414,2444,1.945347985,1.96952381,gpio35,gpio34,1.953023858,1.991136328,19348.490093941,-536.187408182,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.92,0.92,920000,920,2593,2443,2.08959707,1.968717949,gpio35,gpio34,1.953039552,1.991234789,18385.10258724,1151.835011414,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.921,0.921,921000,921,2747,2437,2.213699634,1.963882784,gpio35,gpio34,1.953050396,1.991457254,12702.483385011,2602.486973928,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.922,0.922,922000,922,2865,2438,2.308791209,1.964688645,gpio35,gpio34,1.953062034,1.991774588,13633.819918233,3712.305578564,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.923,0.923,923000,923,2925,2431,2.357142857,1.959047619,gpio35,gpio34,1.95306802,1.992139956,7011.912982067,4274.231116177,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.924,0.924,924000,924,2916,2420,2.34989011,1.95018315,gpio35,gpio34,1.953065135,1.992497706,-3379.528113592,4185.111208582,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.925,0.925,925000,925,2838,2405,2.287032967,1.938095238,gpio35,gpio34,1.953050165,1.992792241,-17536.733834582,3445.596901224,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.926,0.926,926000,926,2697,2404,2.173406593,1.937289377,gpio35,gpio34,1.953034404,1.992972856,-18463.236117354,2112.902372823,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.927,0.927,927000,927,2531,2399,2.0396337,1.933260073,gpio35,gpio34,1.95301463,1.993019517,-23164.967964271,545.858104287,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.928,0.928,928000,928,2356,2398,1.898608059,1.932454212,gpio35,gpio34,1.952994069,1.992925105,-24085.842012914,-1104.46479646,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.929,0.929,929000,929,2206,2402,1.777728938,1.935677656,gpio35,gpio34,1.952976753,1.992709909,-20285.600104473,-2517.454939642,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.93,0.93,930000,930,2078,2410,1.674578755,1.942124542,gpio35,gpio34,1.952965901,1.992391778,-12713.002371514,-3721.631550178,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.931,0.931,931000,931,1999,2419,1.610915751,1.949377289,gpio35,gpio34,1.952962312,1.992010302,-4203.93821968,-4462.666412164,16788.373192054,3183.995975336,13607.685200233,2552.760734742,16604.505115569,3171.468506669,13458.652362176,2542.716868367,-74.303567,-162.600547,-88.296981,1,58.81661,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,688,0,0,0,0,0
0.932,0.932,932000,932,1985,2426,1.5996337,1.955018315,gpio35,gpio34,1.952964368,1.991617925,2408.538834788,-4590.185909163,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,1,0,0,0,0
0.933,0.933,933000,933,2034,2431,1.639120879,1.959047619,gpio35,gpio34,1.952970451,1.991265428,7126.325378988,-4123.658151314,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.934,0.934,934000,934,2149,2438,1.731794872,1.964688645,gpio35,gpio34,1.952982169,1.991005958,13727.472169857,-3035.395293712,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.935,0.935,935000,935,2300,2444,1.853479853,1.96952381,gpio35,gpio34,1.952998711,1.990868431,19377.978797329,-1608.837993053,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.936,0.936,936000,936,2476,2446,1.995311355,1.971135531,gpio35,gpio34,1.953016848,1.990872874,21246.678851746,51.975184969,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.937,0.937,937000,937,2646,2441,2.132307692,1.967106227,gpio35,gpio34,1.953030937,1.991014309,16505.237089859,1654.563765494,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.938,0.938,938000,938,2794,2442,2.251575092,1.967912088,gpio35,gpio34,1.953045818,1.99127487,17432.770869376,3048.149214934,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.939,0.939,939000,939,2893,2435,2.331355311,1.962271062,gpio35,gpio34,1.953055044,1.99161495,10807.064982259,3978.403506985,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.94,0.94,940000,940,2930,2427,2.361172161,1.955824176,gpio35,gpio34,1.953057813,1.991984508,3243.945784421,4323.23510678,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.941,0.941,941000,941,2897,2411,2.334578755,1.942930403,gpio35,gpio34,1.953047685,1.992327102,-11863.922427074,4007.811057918,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.942,0.942,942000,942,2800,2404,2.256410256,1.937289377,gpio35,gpio34,1.953031927,1.992591185,-18460.331620895,3089.355400367,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.943,0.943,943000,943,2647,2399,2.133113553,1.933260073,gpio35,gpio34,1.953012155,1.992731707,-23162.066372309,1643.889544828,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.944,0.944,944000,944,2470,2397,1.99047619,1.931648352,gpio35,gpio34,1.952990791,1.992729452,-25026.982339151,-26.385982132,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.945,0.945,945000,945,2311,2396,1.862344322,1.930842491,gpio35,gpio34,1.952968643,1.992599067,-25945.994373418,-1525.299880608,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.946,0.946,946000,946,2160,2403,1.740659341,1.936483516,gpio35,gpio34,1.952952158,1.992347127,-19311.775262797,-2947.296486093,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.947,0.947,947000,947,2040,2411,1.643956044,1.942930403,gpio35,gpio34,1.952942136,1.991998736,-11740.151354678,-4075.62487599,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.948,0.948,948000,948,1986,2418,1.60043956,1.948571429,gpio35,gpio34,1.952937766,1.991607177,-5120.138087075,-4580.623309986,16092.728810447,3068.471619325,13043.836062027,2460.13937397,15888.159828014,3067.669298446,12878.024265802,2459.496115231,-77.069127,-164.982889,-87.913761,1,62.503906,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,689,0,0,0,0,0
0.949,0.949,949000,949,1995,2429,1.607692308,1.957435897,gpio35,gpio34,1.952942264,1.991223262,5269.411233688,-4491.197010198,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,1,0,0,0,0
0.95,0.95,950000,950,2069,2436,1.667326007,1.963076923,gpio35,gpio34,1.952952398,1.990899365,11872.414938702,-3789.085806585,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.951,0.951,951000,951,2195,2442,1.768864469,1.967912088,gpio35,gpio34,1.952967358,1.99067733,17524.776623405,-2597.457250076,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
