host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.952,0.952,952000,952,2355,2445,1.897802198,1.97032967,gpio35,gpio34,1.95298472,1.990584455,20339.368896603,-1086.492210981,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.953,0.953,953000,953,2530,2444,2.038827839,1.96952381,gpio35,gpio34,1.953001259,1.990632698,19374.990511099,564.371323872,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.954,0.954,954000,954,2698,2440,2.174212454,1.966300366,gpio35,gpio34,1.953014559,1.990816278,15579.459454161,2147.592913485,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.955,0.955,955000,955,2831,2441,2.281391941,1.967106227,gpio35,gpio34,1.95302865,1.991106853,16507.919011313,3399.275872979,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.956,0.956,956000,956,2913,2434,2.347472527,1.961465201,gpio35,gpio34,1.953037087,1.991463219,9883.137976054,4168.914982801,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.957,0.957,957000,957,2927,2423,2.358754579,1.952600733,gpio35,gpio34,1.95303665,1.99183051,-511.174344599,4296.72823123,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.958,0.958,958000,958,2868,2409,2.311208791,1.941318681,gpio35,gpio34,1.953024932,1.992149889,-13727.209402751,3736.220957194,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.959,0.959,959000,959,2756,2399,2.220952381,1.933260073,gpio35,gpio34,1.953005168,1.992378691,-23153.872359417,2676.627428945,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.96,0.96,960000,960,2592,2398,2.088791209,1.932454212,gpio35,gpio34,1.952984617,1.992475104,-24074.757503665,1127.874030126,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.961,0.961,961000,961,2414,2399,1.945347985,1.933260073,gpio35,gpio34,1.952964892,1.992427977,-23106.643729554,-551.312778706,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.962,0.962,962000,962,2256,2398,1.818021978,1.932454212,gpio35,gpio34,1.952944381,1.992253571,-24027.576102431,-2040.274452998,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.963,0.963,963000,963,2115,2403,1.704395604,1.936483516,gpio35,gpio34,1.952927921,1.991965713,-19283.353443295,-3367.483110046,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.964,0.964,964000,964,2017,2414,1.625421245,1.945347985,gpio35,gpio34,1.952920341,1.991599168,-8879.640907175,-4287.990770815,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.965,0.965,965000,965,1980,2421,1.595604396,1.950989011,gpio35,gpio34,1.952918409,1.991203173,-2262.48815002,-4632.512783346,16503.387525694,3193.205652188,13376.692286861,2560.144569907,16262.062063596,3180.113567642,13181.087812177,2549.648024176,-82.324648,-169.60436,-87.279711,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,690,0,0,0,0,0
0.966,0.966,966000,966,2011,2428,1.620586081,1.956630037,gpio35,gpio34,1.952922121,1.990832556,4348.047454379,-4335.63405158,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,1,0,0,0,0
0.967,0.967,967000,967,2109,2436,1.69956044,1.963076923,gpio35,gpio34,1.952932276,1.990541284,11896.01153978,-3407.423273649,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.968,0.968,968000,968,2246,2445,1.80996337,1.97032967,gpio35,gpio34,1.952949673,1.990360706,20380.466677702,-2112.476108421,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.969,0.969,969000,969,2415,2445,1.946153846,1.97032967,gpio35,gpio34,1.952967053,1.990316499,20360.086211025,-517.15037399,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.97,0.97,970000,970,2585,2444,2.083150183,1.96952381,gpio35,gpio34,1.95298361,1.990409333,19395.687108207,1086.007332094,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.971,0.971,971000,971,2746,2440,2.212893773,1.966300366,gpio35,gpio34,1.952996927,1.990631818,15600.135354671,2602.716203993,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.972,0.972,972000,972,2863,2437,2.307179487,1.963882784,gpio35,gpio34,1.953007812,1.990948365,12752.418169496,3703.107282012,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.973,0.973,973000,973,2925,2428,2.357142857,1.956630037,gpio35,gpio34,1.953011435,1.99131456,4243.314601864,4283.896612695,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.974,0.974,974000,974,2914,2421,2.348278388,1.950989011,gpio35,gpio34,1.953009412,1.991671524,-2369.201828986,4175.91244483,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.975,0.975,975000,975,2836,2400,2.285421245,1.934065934,gpio35,gpio34,1.952990469,1.991965273,-22191.651975902,3436.407336236,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.976,0.976,976000,976,2696,2401,2.172600733,1.934871795,gpio35,gpio34,1.95297235,1.992145909,-21225.42130732,2113.149294786,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.977,0.977,977000,977,2529,2397,2.038021978,1.931648352,gpio35,gpio34,1.952951026,1.992191785,-24980.35195244,536.677481942,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.978,0.978,978000,978,2354,2398,1.896996337,1.932454212,gpio35,gpio34,1.952930529,1.992096589,-24011.332583881,-1113.636238182,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.979,0.979,979000,979,2204,2402,1.776117216,1.935677656,gpio35,gpio34,1.952913276,1.99188061,-20211.165184869,-2526.617209923,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.98,0.98,980000,980,2077,2410,1.673772894,1.942124542,gpio35,gpio34,1.952902488,1.991562502,-12638.641886829,-3721.357360802,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.981,0.981,981000,981,1998,2417,1.61010989,1.947765568,gpio35,gpio34,1.952897351,1.99118105,-6017.730128694,-4462.392496977,16714.339738065,3188.510371778,13547.677960422,2556.380140693,16479.407310828,3175.332156451,13357.255310377,2545.814539825,-74.613807,-162.660325,-88.046519,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,691,0,0,0,0,0
0.982,0.982,982000,982,1984,2428,1.598827839,1.956630037,gpio35,gpio34,1.952901083,1.990788696,4372.716784111,-4589.912267891,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,1,0,0,0,0
0.983,0.983,983000,983,2034,2433,1.639120879,1.960659341,gpio35,gpio34,1.952908842,1.990437029,9088.539150361,-4113.957486297,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.984,0.984,984000,984,2148,2439,1.730989011,1.965494505,gpio35,gpio34,1.952921427,1.990177581,14743.684710853,-3035.131626747,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.985,0.985,985000,985,2297,2444,1.851062271,1.96952381,gpio35,gpio34,1.95293803,1.990038465,19449.136109176,-1627.429184528,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.986,0.986,986000,986,2474,2444,1.993699634,1.96952381,gpio35,gpio34,1.952954616,1.990042126,19429.686973067,42.829882072,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.987,0.987,987000,987,2643,2442,2.12989011,1.967912088,gpio35,gpio34,1.952969573,1.990181974,17522.17925288,1636.000310513,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.988,0.988,988000,988,2792,2441,2.24996337,1.967106227,gpio35,gpio34,1.95298371,1.990441756,16560.61805702,3039.031620795,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.989,0.989,989000,989,2893,2437,2.331355311,1.963882784,gpio35,gpio34,1.952994609,1.990782669,12767.901372535,3988.149625213,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.99,0.99,990000,990,2931,2428,2.361978022,1.956630037,gpio35,gpio34,1.952998244,1.991153865,4258.782321701,4342.398776276,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.991,0.991,991000,991,2897,2409,2.334578755,1.941318681,gpio35,gpio34,1.952986565,1.99149729,-13682.217776152,4017.528266358,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.992,0.992,992000,992,2799,2404,2.255604396,1.937289377,gpio35,gpio34,1.952970867,1.991761397,-18388.730641411,3089.635594212,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.993,0.993,993000,993,2644,2397,2.130695971,1.931648352,gpio35,gpio34,1.952949545,1.991900331,-24978.615027018,1625.314863706,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.994,0.994,994000,994,2471,2396,1.991282051,1.930842491,gpio35,gpio34,1.952927438,1.991899713,-25897.675428598,-7.232899027,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.995,0.995,995000,995,2310,2397,1.861538462,1.931648352,gpio35,gpio34,1.952906159,1.991769352,-24927.738736562,-1525.020545358,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.996,0.996,996000,996,2159,2402,1.73985348,1.935677656,gpio35,gpio34,1.95288893,1.991517436,-20182.615914791,-2947.017430179,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.997,0.997,997000,997,2037,2411,1.641538462,1.942930403,gpio35,gpio34,1.952878972,1.991167457,-11666.082149414,-4094.200693905,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.998,0.998,998000,998,1986,2419,1.60043956,1.949377289,gpio35,gpio34,1.95287547,1.990776729,-4102.103934409,-4570.898659924,16852.497204608,3067.394695591,13659.660419429,2459.275953085,16609.320999138,3066.594929302,13462.555839113,2458.634742482,-76.507836,-165.042282,-88.534446,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,692,0,0,0,0,0
0.999,0.999,999000,999,1995,2428,1.607692308,1.956630037,gpio35,gpio34,1.952879225,1.990393645,4398.349318987,-4481.482084785,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,1,0,0,0,0
1,1,1000000,1000,2068,2433,1.666520147,1.960659341,gpio35,gpio34,1.952887005,1.990069771,9114.146052703,-3788.807893484,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,0,0,0,0,0
1.001,1.001,1001000,1001,2194,2511,1.768058608,2.023516484,gpio35,gpio34,1.952957634,1.98984776,82740.07520199,-2597.179614888,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,0,0,0,0,0
1.002,1.002,1002000,1002,2328,2698,1.876043956,2.174212454,gpio35,gpio34,1.953178889,1.989733956,259192.631232282,-1331.324585478,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,0,0,0,0,0
1.003,1.003,1003000,1003,2415,2766,1.946153846,2.229010989,gpio35,gpio34,1.953454721,1.989690376,323128.09173032,-509.818388265,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,0,0,0,0,0
1.004,1.004,1004000,1004,2483,2529,2.000952381,2.038021978,gpio35,gpio34,1.953539288,1.989701638,99067.71670275,131.747652407,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,0,0,0,0,0
1.005,1.005,1005000,1005,2594,2383,2.09040293,1.9203663,gpio35,gpio34,1.953506115,1.989802339,-38861.047438563,1178.045914659,16871.384766276,3194.87250244,13674.969585508,2561.480962889,16585.871978965,3181.58653462,13443.549418352,2550.828971732,-80.802011,-169.663449,-88.861438,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,693,0,0,0,0,0
1.006,1.006,1006000,1006,2692,2702,2.169377289,2.177435897,gpio35,gpio34,1.953730045,1.989981914,262326.259906482,2100.743012624,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,1,32,0,0,0
1.007,1.007,1007000,1007,2588,2938,2.085567766,2.367619048,gpio35,gpio34,1.954143934,1.9900775,484857.141565809,1118.203341413,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.008,1.008,1008000,1008,2357,2479,1.899413919,1.997728938,gpio35,gpio34,1.954187519,1.989986837,51058.375801667,-1060.620558216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.009,1.009,1009000,1009,2260,1856,1.821245421,1.495677656,gpio35,gpio34,1.953729009,1.989818095,-537128.989920244,-1974.007784151,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.01,1.01,1010000,1010,2318,1866,1.867985348,1.503736264,gpio35,gpio34,1.953279017,1.989696262,-527151.470764255,-1425.250527949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.011,1.011,1011000,1011,2310,2260,1.861538462,1.821245421,gpio35,gpio34,1.953146983,1.989568105,-154672.946750365,-1499.243656513,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.012,1.012,1012000,1012,2172,2221,1.75032967,1.78981685,gpio35,gpio34,1.952983653,1.989328866,-191335.795451284,-2798.711452197,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.013,1.013,1013000,1013,2113,1801,1.702783883,1.451355311,gpio35,gpio34,1.952482025,1.989042321,-587640.846630739,-3352.12328655,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.014,1.014,1014000,1014,2255,1803,1.817216117,1.452967033,gpio35,gpio34,1.95198251,1.988870495,-585165.127750895,-2010.094934377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.015,1.015,1015000,1015,2420,2352,1.95018315,1.895384615,gpio35,gpio34,1.951925912,1.988831808,-66302.542505945,-452.580770665,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,694,0,32,0,0,0
1.016,1.016,1016000,1016,2437,2741,1.963882784,2.208864469,gpio35,gpio34,1.95218285,1.988806859,300994.937496652,-291.864134324,403184.055070366,1956.50250568,403184.055070366,1956.50250568,241517.705733513,1293.555417637,241517.705733513,1293.555417637,-27.165068,-25.544749,1.620319,0,100.010001,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,695,1,64,0,0,0
1.017,1.017,1017000,1017,2408,2540,1.940512821,2.046886447,gpio35,gpio34,1.952277554,1.988758565,110942.100221164,-564.963894399,403184.055070366,1956.50250568,403184.055070366,1956.50250568,241517.705733513,1293.555417637,241517.705733513,1293.555417637,-27.165068,-25.544749,1.620319,0,100.010001,0,1,0.810542215,0.801747475,0,0,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,695,0,64,0,0,0
