host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.211,1.211,1211000,1211,2241,2016,1.805934066,1.624615385,gpio35,gpio34,1.953549098,1.985897633,-385720.578213067,-2107.396612098,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.212,1.212,1212000,1212,2208,1988,1.779340659,1.602051282,gpio35,gpio34,1.9531976,1.985691076,-411767.950099848,-2416.390029241,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.213,1.213,1213000,1213,2210,1970,1.780952381,1.587545788,gpio35,gpio34,1.952831948,1.985486337,-428348.884448672,-2395.119044439,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.214,1.214,1214000,1214,2258,2066,1.8196337,1.664908425,gpio35,gpio34,1.952544024,1.985320485,-337292.789969959,-1940.213650841,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.215,1.215,1215000,1215,2331,2249,1.878461538,1.812380952,gpio35,gpio34,1.952403861,1.985213626,-164196.357140923,-1250.080727973,310280.808599202,1592.540158691,251495.694001491,1276.81505162,308621.314710119,1578.317237864,250150.604148173,1265.411860755,-81.796874,-87.435374,-5.6385,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,708,0,0,0,0,0
1.216,1.216,1216000,1216,2412,2436,1.943736264,1.963076923,gpio35,gpio34,1.952414534,1.985172148,12503.135321711,-485.219558937,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,1,0,0,0,0
1.217,1.217,1217000,1217,2492,2575,2.008205128,2.075091575,gpio35,gpio34,1.952537211,1.985195181,143712.055494751,269.449451544,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.218,1.218,1218000,1218,2568,2708,2.069450549,2.182271062,gpio35,gpio34,1.952766945,1.985279437,269125.532647977,985.654603469,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.219,1.219,1219000,1219,2654,2836,2.138754579,2.285421245,gpio35,gpio34,1.9530996,1.985432912,389693.401241014,1795.416524107,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.22,1.22,1220000,1220,2688,2920,2.166153846,2.353113553,gpio35,gpio34,1.953499614,1.985613633,468602.985234755,2114.149218724,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.221,1.221,1221000,1221,2682,2892,2.161318681,2.330549451,gpio35,gpio34,1.953876663,1.985789338,441701.289784526,2055.471285186,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.222,1.222,1222000,1222,2649,2778,2.134725275,2.238681319,gpio35,gpio34,1.954161468,1.985938274,333639.140601553,1742.315000146,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.223,1.223,1223000,1223,2598,2649,2.093626374,2.134725275,gpio35,gpio34,1.954342032,1.986045962,211524.468318659,1259.780518433,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.224,1.224,1224000,1224,2519,2507,2.02996337,2.02029304,gpio35,gpio34,1.954407983,1.986089879,77259.403492158,513.764244379,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.225,1.225,1225000,1225,2411,2336,1.942930403,1.882490842,gpio35,gpio34,1.954336066,1.98604672,-84248.527751118,-504.89763761,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.226,1.226,1226000,1226,2322,2146,1.871208791,1.729377289,gpio35,gpio34,1.954111107,1.985931882,-263531.692378681,-1343.422207374,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.227,1.227,1227000,1227,2264,2049,1.824468864,1.651208791,gpio35,gpio34,1.953808205,1.985770419,-354839.945297174,-1888.862033585,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.228,1.228,1228000,1228,2229,1973,1.796263736,1.58996337,gpio35,gpio34,1.95344436,1.985580912,-426232.070614002,-2216.92858008,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.229,1.229,1229000,1229,2210,1978,1.780952381,1.593992674,gpio35,gpio34,1.953084908,1.985376283,-421085.643460353,-2393.830301844,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.23,1.23,1230000,1230,2224,2002,1.792234432,1.613333333,gpio35,gpio34,1.952745157,1.985183142,-398007.621418327,-2259.45430813,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.231,1.231,1231000,1231,2277,2114,1.834945055,1.703589744,gpio35,gpio34,1.952496001,1.985032904,-291877.243936934,-1757.548092336,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.232,1.232,1232000,1232,2352,2291,1.895384615,1.846227106,gpio35,gpio34,1.952389732,1.984943255,-124490.460753573,-1048.743240255,318734.566509292,1646.510858442,258347.821666484,1320.085923889,317287.050277656,1634.799818342,257174.54865325,1310.696627055,-84.615086,-89.880219,-5.265132,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,709,0,0,0,0,0
1.233,1.233,1233000,1233,2441,2488,1.967106227,2.004981685,gpio35,gpio34,1.952442324,1.984925418,61609.715978744,-208.665029613,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,1,0,0,0,0
1.234,1.234,1234000,1234,2524,2644,2.033992674,2.130695971,gpio35,gpio34,1.952620578,1.984974485,208818.192853444,574.009318498,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.235,1.235,1235000,1235,2607,2757,2.100879121,2.221758242,gpio35,gpio34,1.952889715,1.98509039,315285.783537173,1355.900992261,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.236,1.236,1236000,1236,2666,2853,2.148424908,2.299120879,gpio35,gpio34,1.953235947,1.985253725,405598.2433479,1910.755637074,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.237,1.237,1237000,1237,2697,2909,2.173406593,2.344249084,gpio35,gpio34,1.95362696,1.985441878,458058.830034539,2201.091100419,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.238,1.238,1238000,1238,2678,2879,2.158095238,2.32007326,gpio35,gpio34,1.953993406,1.985614531,429279.600706297,2019.771358975,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.239,1.239,1239000,1239,2635,2751,2.123443223,2.216923077,gpio35,gpio34,1.954256336,1.98575236,308013.326979905,1612.377799995,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.24,1.24,1240000,1240,2559,2590,2.062197802,2.087179487,gpio35,gpio34,1.954389259,1.985828805,155715.031979211,894.290820819,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.241,1.241,1241000,1241,2485,2441,2.002564103,1.967106227,gpio35,gpio34,1.954401976,1.98584554,14897.503472801,195.776523395,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.242,1.242,1242000,1242,2389,2279,1.925201465,1.836556777,gpio35,gpio34,1.954284131,1.985784896,-138051.714720992,-709.439802235,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.243,1.243,1243000,1243,2301,2116,1.854285714,1.705201465,gpio35,gpio34,1.954035048,1.985653397,-291792.022713199,-1538.332532447,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.244,1.244,1244000,1244,2243,2021,1.807545788,1.628644689,gpio35,gpio34,1.953709658,1.985475289,-381183.937268143,-2083.577448333,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.245,1.245,1245000,1245,2218,1948,1.787399267,1.56981685,gpio35,gpio34,1.953325765,1.985277213,-449717.60154318,-2317.176305548,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.246,1.246,1246000,1246,2219,1969,1.788205128,1.586739927,gpio35,gpio34,1.952959179,1.985080141,-429443.064592891,-2305.431831856,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.247,1.247,1247000,1247,2240,2065,1.805128205,1.664102564,gpio35,gpio34,1.952670322,1.984900189,-338385.875934034,-2105.153154907,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.248,1.248,1248000,1248,2295,2162,1.849450549,1.742271062,gpio35,gpio34,1.952459923,1.98476474,-246475.705447229,-1584.546645493,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.249,1.249,1249000,1249,2381,2339,1.918754579,1.884908425,gpio35,gpio34,1.952392372,1.98469873,-79134.323802358,-772.214523606,310820.525129785,1602.406274846,251933.157033884,1284.725185339,310341.555093397,1588.44193155,251544.931599474,1273.529308356,-88.864596,-95.469733,-6.605138,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,710,0,0,0,0,0
1.25,1.25,1250000,1250,2471,2535,1.991282051,2.042857143,gpio35,gpio34,1.952482836,1.984705313,105976.457776401,77.014455705,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,1,0,0,0,0
1.251,1.251,1251000,1251,2554,2697,2.058168498,2.173406593,gpio35,gpio34,1.95270376,1.984778776,258804.802008945,859.403124331,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.252,1.252,1252000,1252,2627,2784,2.116996337,2.243516484,gpio35,gpio34,1.952994573,1.984910994,340677.391651738,1546.736430423,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.253,1.253,1253000,1253,2675,2858,2.155677656,2.303150183,gpio35,gpio34,1.953344728,1.98508176,410195.601488998,1997.699968546,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.254,1.254,1254000,1254,2695,2903,2.171794872,2.339413919,gpio35,gpio34,1.953730798,1.985268473,452267.161634821,2184.248216308,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.255,1.255,1255000,1255,2673,2847,2.154065934,2.294285714,gpio35,gpio34,1.954071353,1.985437271,398948.709543198,1974.663425588,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.256,1.256,1256000,1256,2607,2707,2.100879121,2.181465201,gpio35,gpio34,1.954298746,1.985552713,266384.298508686,1350.487134652,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.257,1.257,1257000,1257,2530,2531,2.038827839,2.0396337,gpio35,gpio34,1.954384081,1.985605988,99967.04728736,623.234748755,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.258,1.258,1258000,1258,2455,2375,1.978388278,1.913919414,gpio35,gpio34,1.954343617,1.98559877,-47403.006350606,-84.435789984,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.259,1.259,1259000,1259,2367,2224,1.907472527,1.792234432,gpio35,gpio34,1.954181508,1.985520644,-189905.494851901,-913.953524208,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.26,1.26,1260000,1260,2285,2080,1.841391941,1.676190476,gpio35,gpio34,1.953903517,1.985376515,-325657.207748445,-1686.077956379,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.261,1.261,1261000,1261,2232,2005,1.798681319,1.615750916,gpio35,gpio34,1.953565364,1.98518982,-396134.476786215,-2184.038639909,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.262,1.262,1262000,1262,2212,1938,1.782564103,1.561758242,gpio35,gpio34,1.953173557,1.984987194,-458988.956422093,-2370.400548999,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.263,1.263,1263000,1263,2223,1998,1.791428571,1.61010989,gpio35,gpio34,1.952830493,1.984793636,-401887.626469255,-2264.329877198,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.264,1.264,1264000,1264,2262,2106,1.822857143,1.697142857,gpio35,gpio34,1.952574805,1.984631699,-299529.525049239,-1894.400949247,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.265,1.265,1265000,1265,2323,2233,1.872014652,1.799487179,gpio35,gpio34,1.952421718,1.984519082,-179337.040415111,-1317.441407719,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.266,1.266,1266000,1266,2407,2398,1.93970696,1.932454212,gpio35,gpio34,1.95240175,1.98447427,-23391.265634554,-524.230985843,310828.388039116,1602.548877268,251939.530253833,1284.839516471,310495.41895158,1591.597953883,251669.644751958,1276.059641294,-81.488475,-87.726093,-6.237618,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,711,0,0,0,0,0
1.267,1.267,1267000,1267,2503,2577,2.017069597,2.076703297,gpio35,gpio34,1.952526052,1.984506865,145615.109603718,381.313794249,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,1,0,0,0,0
1.268,1.268,1268000,1268,2589,2746,2.086373626,2.212893773,gpio35,gpio34,1.95278642,1.984608732,305012.088300684,1191.680055696,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.269,1.269,1269000,1269,2643,2832,2.12989011,2.282197802,gpio35,gpio34,1.953115831,1.984754013,385894.431640579,1699.562434513,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.27,1.27,1270000,1270,2682,2884,2.161318681,2.324102564,gpio35,gpio34,1.953486818,1.984930578,434598.566072498,2065.527470153,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.271,1.271,1271000,1271,2690,2894,2.167765568,2.332161172,gpio35,gpio34,1.953865492,1.985113413,443604.357672494,2138.880321775,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.272,1.272,1272000,1272,2658,2810,2.141978022,2.264468864,gpio35,gpio34,1.954176095,1.985270278,363861.475919841,1835.067925084,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.273,1.273,1273000,1273,2587,2668,2.084761905,2.15003663,gpio35,gpio34,1.954371956,1.985369769,229444.074085739,1163.894742716,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
