host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.274,1.274,1274000,1274,2501,2482,2.015457875,2.00014652,gpio35,gpio34,1.954417731,1.985399857,53623.372922766,351.983272732,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.275,1.275,1275000,1275,2423,2311,1.952600733,1.862344322,gpio35,gpio34,1.954325657,1.985367058,-107860.92228994,-383.69790669,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.276,1.276,1276000,1276,2334,2167,1.880879121,1.746300366,gpio35,gpio34,1.954117632,1.98526257,-243694.679759047,-1222.343676184,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.277,1.277,1277000,1277,2269,2048,1.828498168,1.65040293,gpio35,gpio34,1.953813917,1.985105806,-355791.628055511,-1833.895662632,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.278,1.278,1278000,1278,2219,1988,1.788205128,1.602051282,gpio35,gpio34,1.953462155,1.984908905,-412078.177423871,-2303.426636296,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.279,1.279,1279000,1279,2206,1939,1.777728938,1.562564103,gpio35,gpio34,1.953071256,1.984701725,-457924.011060186,-2423.678075685,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.28,1.28,1280000,1280,2231,2016,1.797875458,1.624615385,gpio35,gpio34,1.952742801,1.984514899,-384775.082770393,-2185.571962946,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.281,1.281,1281000,1281,2285,2148,1.841391941,1.730989011,gpio35,gpio34,1.952521047,1.984371776,-259777.157495509,-1674.31233211,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.282,1.282,1282000,1282,2350,2291,1.893772894,1.846227106,gpio35,gpio34,1.952414753,1.984281177,-124519.800963224,-1059.863689654,307082.072379089,1586.90809767,248902.983259126,1272.299560916,306613.93813306,1577.67800909,248523.54069024,1264.8993607,-73.958797,-80.612709,-6.653912,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,712,0,0,0,0,0
1.283,1.283,1283000,1283,2433,2459,1.960659341,1.981611722,gpio35,gpio34,1.95244395,1.984257555,34203.273627701,-276.338142883,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,1,0,0,0,0
1.284,1.284,1284000,1284,2525,2635,2.034798535,2.123443223,gpio35,gpio34,1.952614949,1.984308096,200319.937276892,591.249554821,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.285,1.285,1285000,1285,2611,2781,2.104102564,2.241098901,gpio35,gpio34,1.952903433,1.984427891,337949.313764224,1401.405880507,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.286,1.286,1286000,1286,2663,2865,2.146007326,2.308791209,gpio35,gpio34,1.953259321,1.98458947,416910.641845441,1890.223938726,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.287,1.287,1287000,1287,2686,2906,2.164542125,2.341831502,gpio35,gpio34,1.953647893,1.984769423,455199.33088448,2105.161554678,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.288,1.288,1288000,1288,2681,2882,2.160512821,2.322490842,gpio35,gpio34,1.954016736,1.984945166,432087.19515503,2055.91990619,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.289,1.289,1289000,1289,2641,2762,2.128278388,2.225787546,gpio35,gpio34,1.954288507,1.9850885,318370.425967044,1676.772090823,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.29,1.29,1290000,1290,2555,2616,2.058974359,2.108131868,gpio35,gpio34,1.95444235,1.985162385,180222.359116467,864.347743491,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.291,1.291,1291000,1291,2471,2430,1.991282051,1.958241758,gpio35,gpio34,1.95444615,1.985168505,4450.879668464,71.590415279,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.292,1.292,1292000,1292,2381,2249,1.918754579,1.812380952,gpio35,gpio34,1.954304084,1.985102091,-166424.633217057,-776.937939924,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.293,1.293,1293000,1293,2311,2116,1.862344322,1.705201465,gpio35,gpio34,1.954054982,1.984979333,-291815.39779256,-1436.071819041,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.294,1.294,1294000,1294,2251,2048,1.813992674,1.65040293,gpio35,gpio34,1.95375133,1.984808347,-355718.235524038,-2000.273590413,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.295,1.295,1295000,1295,2212,1975,1.782564103,1.591575092,gpio35,gpio34,1.953389153,1.984606103,-424277.365500819,-2365.937914897,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.296,1.296,1296000,1296,2209,1949,1.78014652,1.570622711,gpio35,gpio34,1.953006387,1.984401643,-448398.102567098,-2391.853869142,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.297,1.297,1297000,1297,2243,2046,1.807545788,1.648791209,gpio35,gpio34,1.952702172,1.984224787,-356377.91985366,-2068.933904131,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.298,1.298,1298000,1298,2298,2195,1.851868132,1.768864469,gpio35,gpio34,1.952518334,1.98409243,-215359.728459376,-1548.363613968,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.299,1.299,1299000,1299,2380,2360,1.917948718,1.901831502,gpio35,gpio34,1.952467647,1.984026287,-59377.930990775,-773.776864659,320632.130353213,1639.914499352,259885.877268419,1314.797309641,319634.80473542,1628.922945492,259077.502752687,1305.984859084,-77.026183,-82.781113,-5.75493,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,713,0,0,0,0,0
1.3,1.3,1300000,1300,2467,2521,1.988058608,2.031575092,gpio35,gpio34,1.952546755,1.984030319,92671.72861393,47.171784834,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,1,0,0,0,0
1.301,1.301,1301000,1301,2554,2675,2.058168498,2.155677656,gpio35,gpio34,1.952749886,1.984104457,237961.065442782,867.299485677,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.302,1.302,1302000,1302,2633,2814,2.121831502,2.267692308,gpio35,gpio34,1.953064828,1.984242184,368944.5276857,1611.188679727,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.303,1.303,1303000,1303,2674,2887,2.154871795,2.326520147,gpio35,gpio34,1.953438283,1.984412814,437490.43137032,1996.096683895,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.304,1.304,1304000,1304,2687,2918,2.165347985,2.351501832,gpio35,gpio34,1.953836347,1.984593749,466318.150453764,2116.655453236,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.305,1.305,1305000,1305,2668,2825,2.15003663,2.276556777,gpio35,gpio34,1.954159067,1.984759192,378056.203758867,1935.420147438,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.306,1.306,1306000,1306,2622,2712,2.112967033,2.185494505,gpio35,gpio34,1.954390403,1.9848874,271001.738678526,1499.829047511,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.307,1.307,1307000,1307,2535,2550,2.042857143,2.054945055,gpio35,gpio34,1.954490957,1.984945369,117796.416249527,678.154345835,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.308,1.308,1308000,1308,2445,2376,1.97032967,1.914725275,gpio35,gpio34,1.954451192,1.984930754,-46584.169056326,-170.980573298,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.309,1.309,1309000,1309,2350,2201,1.893772894,1.773699634,gpio35,gpio34,1.95427044,1.984839596,-211744.412793481,-1066.402844445,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.31,1.31,1310000,1310,2288,2071,1.843809524,1.668937729,gpio35,gpio34,1.953985107,1.984698566,-334257.740539587,-1649.828879565,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.311,1.311,1311000,1311,2236,2010,1.801904762,1.61978022,gpio35,gpio34,1.953650903,1.984515772,-391509.86281207,-2138.398514785,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.312,1.312,1312000,1312,2207,1965,1.778534799,1.583516484,gpio35,gpio34,1.953280768,1.984309791,-433600.108696569,-2409.651740479,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.313,1.313,1313000,1313,2216,1968,1.785787546,1.585934066,gpio35,gpio34,1.952913421,1.984111269,-430334.391538051,-2322.39641226,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.314,1.314,1314000,1314,2260,2080,1.821245421,1.676190476,gpio35,gpio34,1.952636699,1.983948403,-324171.687286539,-1905.27293084,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.315,1.315,1315000,1315,2327,2242,1.875238095,1.806739927,gpio35,gpio34,1.952490802,1.983839693,-170913.194908931,-1271.738733012,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.316,1.316,1316000,1316,2411,2420,1.942930403,1.95018315,gpio35,gpio34,1.952488494,1.983798783,-2703.33675799,-478.574013811,311963.359251417,1598.665379132,252859.472334679,1281.725931645,311286.973669936,1586.690141405,252311.233266993,1272.124815031,-81.419418,-87.602224,-6.182806,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,714,0,0,0,0,0
1.317,1.317,1317000,1317,2496,2575,2.011428571,2.075091575,gpio35,gpio34,1.952611097,1.983826413,143625.41415284,323.224838058,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,1,0,0,0,0
1.318,1.318,1318000,1318,2587,2724,2.084761905,2.195164835,gpio35,gpio34,1.952853651,1.983927349,284143.602213118,1180.785675393,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.319,1.319,1319000,1319,2649,2840,2.134725275,2.288644689,gpio35,gpio34,1.953189442,1.984078147,393367.984537308,1764.097327683,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.32,1.32,1320000,1320,2685,2901,2.163736264,2.337802198,gpio35,gpio34,1.953574055,1.984257805,450560.996565792,2101.71593627,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.321,1.321,1321000,1321,2686,2914,2.164542125,2.348278388,gpio35,gpio34,1.953968759,1.984438089,462382.942785117,2109.04151772,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.322,1.322,1322000,1322,2652,2793,2.137142857,2.250769231,gpio35,gpio34,1.95426556,1.984590794,347691.838832895,1786.404365061,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.323,1.323,1323000,1323,2597,2649,2.092820513,2.134725275,gpio35,gpio34,1.954446019,1.984699024,211402.528602665,1266.116604437,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.324,1.324,1324000,1324,2506,2493,2.019487179,2.009010989,gpio35,gpio34,1.954500584,1.984733812,63921.039483383,406.966425658,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.325,1.325,1325000,1325,2411,2320,1.942930403,1.86959707,gpio35,gpio34,1.954415681,1.984692008,-99461.631429097,-489.033792488,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.326,1.326,1326000,1326,2331,2162,1.878461538,1.742271062,gpio35,gpio34,1.954203536,1.984585778,-248520.334421561,-1242.728549617,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.327,1.327,1327000,1327,2266,2033,1.826080586,1.638315018,gpio35,gpio34,1.953887648,1.984427273,-370052.847229432,-1854.260151192,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.328,1.328,1328000,1328,2224,1980,1.792234432,1.595604396,gpio35,gpio34,1.953529364,1.98423508,-419716.86226237,-2248.352381275,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.329,1.329,1329000,1329,2209,1958,1.78014652,1.577875458,gpio35,gpio34,1.95315371,1.984030991,-440066.003765459,-2387.513489691,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.33,1.33,1330000,1330,2226,2017,1.793846154,1.625421245,gpio35,gpio34,1.952825978,1.983840806,-383927.635781886,-2224.861920631,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.331,1.331,1331000,1331,2276,2131,1.834139194,1.717289377,gpio35,gpio34,1.952590441,1.983691105,-275923.260252915,-1751.272189384,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.332,1.332,1332000,1332,2355,2293,1.897802198,1.847838828,gpio35,gpio34,1.95248569,1.983605216,-122713.016302341,-1004.764423659,312480.13146265,1597.934759277,253278.338027635,1281.140159021,311918.434772143,1588.103658813,252823.059147722,1273.258099044,-73.928351,-80.23135,-6.302999,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,715,0,0,0,0,0
1.333,1.333,1333000,1333,2441,2475,1.967106227,1.994505495,gpio35,gpio34,1.95252771,1.983588717,49224.79773642,-193.012083994,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,1,0,0,0,0
1.334,1.334,1334000,1334,2525,2632,2.034798535,2.121025641,gpio35,gpio34,1.952696207,1.983639927,197389.69854597,599.073908558,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.335,1.335,1335000,1335,2609,2768,2.102490842,2.230622711,gpio35,gpio34,1.952974134,1.983758778,325581.615105965,1390.367815118,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.336,1.336,1336000,1336,2665,2845,2.147619048,2.292673993,gpio35,gpio34,1.953313834,1.983922638,397947.037769592,1916.906100948,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.337,1.337,1337000,1337,2695,2908,2.171794872,2.343443223,gpio35,gpio34,1.953703963,1.98411051,457023.548778058,2197.808116443,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
