host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.338,1.338,1338000,1338,2678,2869,2.158095238,2.312014652,gpio35,gpio34,1.954062274,1.984284495,419749.00358161,2035.346252756,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.339,1.339,1339000,1339,2638,2755,2.125860806,2.22014652,gpio35,gpio34,1.954328358,1.984426071,311708.80668484,1656.219011042,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.34,1.34,1340000,1340,2552,2600,2.056556777,2.095238095,gpio35,gpio34,1.954469268,1.984498202,165071.050304082,843.81521679,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.341,1.341,1341000,1341,2475,2431,1.994505495,1.959047619,gpio35,gpio34,1.954473846,1.984508209,5363.385447209,117.06950281,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.342,1.342,1342000,1342,2386,2265,1.922783883,1.825274725,gpio35,gpio34,1.954344647,1.984446485,-151352.454694987,-722.077034093,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.343,1.343,1343000,1343,2308,2118,1.85992674,1.706813187,gpio35,gpio34,1.954097116,1.984321965,-289974.837681509,-1456.684153208,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.344,1.344,1344000,1344,2249,2036,1.812380952,1.640732601,gpio35,gpio34,1.953783751,1.984150024,-367096.062205595,-2011.43801486,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.345,1.345,1345000,1345,2215,1963,1.784981685,1.581904762,gpio35,gpio34,1.953411872,1.983950856,-435643.814355694,-2329.954687987,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.346,1.346,1346000,1346,2212,1958,1.782564103,1.577875458,gpio35,gpio34,1.953036336,1.983749469,-439928.365624373,-2355.906625459,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.347,1.347,1347000,1347,2241,2054,1.805934066,1.655238095,gpio35,gpio34,1.952738538,1.983571654,-348860.691664484,-2080.159094624,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.348,1.348,1348000,1348,2300,2182,1.853479853,1.758388278,gpio35,gpio34,1.952544187,1.983441562,-227674.836847134,-1521.868389724,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.349,1.349,1349000,1349,2379,2351,1.917142857,1.894578755,gpio35,gpio34,1.952486222,1.983375263,-67904.568203718,-775.590027799,322061.808137787,1647.717786566,261044.691467251,1321.053575465,321181.775990522,1637.378801663,260331.388260974,1312.764320421,-77.10273,-82.86281,-5.76008,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,716,0,0,0,0,0
1.35,1.35,1350000,1350,2471,2528,1.991282051,2.037216117,gpio35,gpio34,1.952570952,1.98338317,99258.242303911,92.496921789,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,1,0,0,0,0
1.351,1.351,1351000,1351,2555,2689,2.058974359,2.166959707,gpio35,gpio34,1.95278534,1.983458761,251149.26573532,884.297405336,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.352,1.352,1352000,1352,2630,2812,2.119413919,2.266080586,gpio35,gpio34,1.953098636,1.983594716,367014.915512236,1590.46041192,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.353,1.353,1353000,1353,2675,2873,2.155677656,2.315238095,gpio35,gpio34,1.953460775,1.983766799,424234.280609746,2013.098333902,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.354,1.354,1354000,1354,2692,2911,2.169377289,2.345860806,gpio35,gpio34,1.953853175,1.98395241,459683.528960199,2171.349291139,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.355,1.355,1355000,1355,2672,2829,2.153260073,2.27978022,gpio35,gpio34,1.954179102,1.984121717,381812.646069471,1980.631994117,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.356,1.356,1356000,1356,2619,2714,2.110549451,2.187106227,gpio35,gpio34,1.954412029,1.984248145,272866.346513606,1479.004600637,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.357,1.357,1357000,1357,2531,2541,2.0396337,2.047692308,gpio35,gpio34,1.95450531,1.984303531,109274.730294096,647.923426022,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.358,1.358,1358000,1358,2445,2371,1.97032967,1.910695971,gpio35,gpio34,1.9544615,1.984289557,-51321.177259374,-163.472072645,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.359,1.359,1359000,1359,2363,2214,1.904249084,1.784175824,gpio35,gpio34,1.954291215,1.984209516,-199483.981689402,-936.346986268,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.36,1.36,1360000,1360,2287,2079,1.843003663,1.675384615,gpio35,gpio34,1.954012308,1.98406831,-326729.764949646,-1651.885240658,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.361,1.361,1361000,1361,2233,2005,1.799487179,1.615750916,gpio35,gpio34,1.953674047,1.983883729,-396261.922413608,-2159.307414289,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.362,1.362,1362000,1362,2210,1951,1.780952381,1.572234432,gpio35,gpio34,1.953292607,1.983680798,-446843.767387968,-2373.975946765,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.363,1.363,1363000,1363,2220,1992,1.789010989,1.605274725,gpio35,gpio34,1.952944589,1.983486128,-407691.323939696,-2277.328996953,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.364,1.364,1364000,1364,2257,2094,1.818827839,1.687472527,gpio35,gpio34,1.952679117,1.98332147,-310991.652921851,-1926.241664655,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.365,1.365,1365000,1365,2324,2238,1.872820513,1.803516484,gpio35,gpio34,1.952529954,1.983210969,-174739.042877533,-1292.686498093,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.366,1.366,1366000,1366,2407,2406,1.93970696,1.938901099,gpio35,gpio34,1.952516326,1.983167465,-15965.749044693,-508.928128513,308552.215937675,1597.027706762,250094.596676074,1280.412931957,308175.82833767,1587.362470999,249789.518636913,1272.663853585,-81.411787,-87.391778,-5.979991,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,717,0,0,0,0,0
1.367,1.367,1367000,1367,2498,2577,2.013040293,2.076703297,gpio35,gpio34,1.952640513,1.983197338,145480.888544135,349.464861789,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,1,0,0,0,0
1.368,1.368,1368000,1368,2584,2735,2.082344322,2.204029304,gpio35,gpio34,1.952891901,1.983296485,294493.572279484,1159.862972169,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.369,1.369,1369000,1369,2649,2821,2.134725275,2.273333333,gpio35,gpio34,1.953212343,1.983447913,375386.434135399,1771.477439321,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.37,1.37,1370000,1370,2684,2892,2.162930403,2.330549451,gpio35,gpio34,1.95358968,1.983627396,442037.817880356,2099.66137041,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.371,1.371,1371000,1371,2687,2903,2.165347985,2.339413919,gpio35,gpio34,1.953975504,1.983809117,451980.209245151,2125.843601199,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.372,1.372,1372000,1372,2658,2802,2.141978022,2.258021978,gpio35,gpio34,1.954279551,1.983967285,356180.288358607,1850.326133389,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.373,1.373,1373000,1373,2584,2661,2.082344322,2.144395604,gpio35,gpio34,1.954469667,1.984065662,222714.606728673,1150.855800652,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.374,1.374,1374000,1374,2502,2487,2.016263736,2.004175824,gpio35,gpio34,1.954519373,1.984097861,58229.103232341,376.666559157,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.375,1.375,1375000,1375,2413,2313,1.944542125,1.863956044,gpio35,gpio34,1.954428809,1.984058305,-106091.914760496,-462.739574803,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.376,1.376,1376000,1376,2334,2166,1.880879121,1.745494505,gpio35,gpio34,1.954219875,1.983955126,-244759.558286952,-1207.033328764,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.377,1.377,1377000,1377,2265,2042,1.825274725,1.645567766,gpio35,gpio34,1.953911223,1.983796445,-361575.636787923,-1856.309815106,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.378,1.378,1378000,1378,2222,1983,1.790622711,1.598021978,gpio35,gpio34,1.953555334,1.983603271,-416912.363130943,-2259.827292911,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.379,1.379,1379000,1379,2209,1947,1.78014652,1.569010989,gpio35,gpio34,1.953170789,1.983399815,-450480.855365661,-2380.122331643,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.38,1.38,1380000,1380,2229,2016,1.796263736,1.624615385,gpio35,gpio34,1.952842234,1.983212679,-384891.682364418,-2189.196261581,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.381,1.381,1381000,1381,2280,2136,1.837362637,1.721318681,gpio35,gpio34,1.952610711,1.983066829,-271222.108689223,-1706.214898607,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.382,1.382,1382000,1382,2348,2297,1.892161172,1.851062271,gpio35,gpio34,1.952509162,1.982975923,-118960.604906821,-1063.452461424,309713.270222585,1597.329232418,251035.680188378,1280.65467939,309401.914620444,1589.463076085,250783.313328838,1274.348008409,-73.770093,-80.529482,-6.759389,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,718,0,0,0,0,0
1.383,1.383,1383000,1383,2438,2467,1.964688645,1.988058608,gpio35,gpio34,1.952544712,1.982957636,41644.988521262,-213.932244175,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,1,0,0,0,0
1.384,1.384,1384000,1384,2528,2638,2.037216117,2.125860806,gpio35,gpio34,1.952718028,1.983011894,203034.015372524,634.738452856,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.385,1.385,1385000,1385,2611,2777,2.104102564,2.237875458,gpio35,gpio34,1.953003185,1.983132985,334052.404665513,1416.569397485,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.386,1.386,1386000,1386,2663,2857,2.146007326,2.302344322,gpio35,gpio34,1.953352526,1.983295859,409241.473589401,1905.372292187,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.387,1.387,1387000,1387,2688,2907,2.166153846,2.342637363,gpio35,gpio34,1.953741811,1.983478717,456034.182946158,2139.149354558,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.388,1.388,1388000,1388,2680,2890,2.15970696,2.328937729,gpio35,gpio34,1.954117007,1.983654945,439529.485480894,2061.591826111,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.389,1.389,1389000,1389,2640,2758,2.127472527,2.222564103,gpio35,gpio34,1.954385454,1.983798763,314476.8058033,1682.438338824,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.39,1.39,1390000,1390,2552,2607,2.056556777,2.100879121,gpio35,gpio34,1.954531948,1.983871521,171612.437489852,851.153730471,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.391,1.391,1391000,1391,2473,2431,1.992893773,1.959047619,gpio35,gpio34,1.954536463,1.983880543,5289.958129544,105.546083205,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.392,1.392,1392000,1392,2381,2257,1.918754579,1.818827839,gpio35,gpio34,1.954400755,1.983815417,-158978.120718189,-761.870822439,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.393,1.393,1393000,1393,2312,2118,1.863150183,1.706813187,gpio35,gpio34,1.954153167,1.983694752,-290040.565905832,-1411.592471287,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.394,1.394,1394000,1394,2250,2043,1.813186813,1.646373626,gpio35,gpio34,1.953845388,1.983524244,-360553.451585445,-1994.67331678,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.395,1.395,1395000,1395,2213,1968,1.783369963,1.585934066,gpio35,gpio34,1.953477476,1.98332409,-430995.824379379,-2341.488646765,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.396,1.396,1396000,1396,2211,1954,1.781758242,1.574652015,gpio35,gpio34,1.953098651,1.983122524,-443781.374787496,-2358.001752891,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.397,1.397,1397000,1397,2242,2048,1.806739927,1.65040293,gpio35,gpio34,1.952795955,1.982946141,-354597.925851658,-2063.397532156,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.398,1.398,1398000,1398,2301,2191,1.854285714,1.765641026,gpio35,gpio34,1.9526088,1.982817481,-219245.748551017,-1505.123588819,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.399,1.399,1399000,1399,2377,2353,1.915531136,1.896190476,gpio35,gpio34,1.952552382,1.982750195,-66092.182112146,-787.143863854,320434.25160819,1642.15575687,259725.488192045,1316.594232198,319571.862629248,1631.332460794,259026.485518507,1307.916681894,-77.167291,-82.7291,-5.561809,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,719,0,0,0,0,0
1.4,1.4,1400000,1400,2469,2523,1.98967033,2.033186813,gpio35,gpio34,1.952633016,1.982757115,94460.542893143,80.95463957,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,1,0,0,0,0
1.401,1.401,1401000,1401,2554,2680,2.058168498,2.15970696,gpio35,gpio34,1.95284009,1.982832526,242580.207957535,882.193962786,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
