host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.402,1.402,1402000,1402,2630,2811,2.119413919,2.265274725,gpio35,gpio34,1.953152525,1.982969108,366006.738925084,1597.786370199,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.403,1.403,1403000,1403,2675,2881,2.155677656,2.321684982,gpio35,gpio34,1.953521057,1.983141816,431723.463348644,2020.416966222,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.404,1.404,1404000,1404,2689,2913,2.166959707,2.347472527,gpio35,gpio34,1.953915009,1.983325634,461500.988416716,2150.378712668,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.405,1.405,1405000,1405,2669,2829,2.150842491,2.27978022,gpio35,gpio34,1.954240874,1.983493151,381740.210033318,1959.682386224,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.406,1.406,1406000,1406,2617,2708,2.108937729,2.182271062,gpio35,gpio34,1.954468904,1.983618595,267129.748813848,1467.503239739,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.407,1.407,1407000,1407,2534,2547,2.042051282,2.052527473,gpio35,gpio34,1.954566963,1.983677028,114872.33739132,683.570053417,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.408,1.408,1408000,1408,2439,2369,1.965494505,1.909084249,gpio35,gpio34,1.95452148,1.983658846,-53281.479902102,-212.706768356,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.409,1.409,1409000,1409,2361,2210,1.902637363,1.780952381,gpio35,gpio34,1.954347911,1.983577824,-203330.402062701,-947.823257737,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.41,1.41,1410000,1410,2288,2070,1.843809524,1.668131868,gpio35,gpio34,1.954061695,1.983438056,-335292.533985606,-1635.068143696,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.411,1.411,1411000,1411,2231,2005,1.797875458,1.615750916,gpio35,gpio34,1.953723384,1.983252493,-396319.777531071,-2170.789026584,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.412,1.412,1412000,1412,2208,1954,1.779340659,1.574652015,gpio35,gpio34,1.953344313,1.983048581,-444069.447600492,-2385.446077448,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.413,1.413,1413000,1413,2214,1966,1.784175824,1.584322344,gpio35,gpio34,1.952975291,1.982849709,-432296.909953609,-2326.496847051,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.414,1.414,1414000,1414,2257,2089,1.818827839,1.683443223,gpio35,gpio34,1.952705759,1.982685687,-315747.814001004,-1918.796562583,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.415,1.415,1415000,1415,2323,2241,1.872014652,1.805934066,gpio35,gpio34,1.952558987,1.982575016,-171938.135662751,-1294.67613851,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.416,1.416,1416000,1416,2412,2412,1.943736264,1.943736264,gpio35,gpio34,1.952550164,1.982536177,-10335.525687306,-454.35199497,311715.062653466,1594.387211633,252658.217460096,1278.295921653,311175.832541932,1584.973458102,252221.148690877,1270.748468527,-81.438528,-87.369898,-5.93137,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,720,0,0,0,0,0
1.417,1.417,1417000,1417,2500,2582,2.014652015,2.080732601,gpio35,gpio34,1.952678347,1.982568293,150161.442661558,375.704527039,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,1,0,0,0,0
1.418,1.418,1418000,1418,2585,2730,2.083150183,2.2,gpio35,gpio34,1.952925668,1.982668875,289729.05567672,1176.649100367,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.419,1.419,1419000,1419,2641,2817,2.128278388,2.27010989,gpio35,gpio34,1.953242853,1.982814484,371570.721065846,1703.401104912,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.42,1.42,1420000,1420,2684,2900,2.162930403,2.336996337,gpio35,gpio34,1.953626606,1.9829946,449554.388723155,2107.071491427,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.421,1.421,1421000,1421,2686,2910,2.164542125,2.345054945,gpio35,gpio34,1.954018034,1.983176148,458545.224500501,2123.819014709,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.422,1.422,1422000,1422,2654,2797,2.138754579,2.253992674,gpio35,gpio34,1.954318009,1.983331726,351410.270399418,1820.021679326,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.423,1.423,1423000,1423,2599,2663,2.094432234,2.146007326,gpio35,gpio34,1.954509698,1.983442827,224557.631903692,1299.700301387,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.424,1.424,1424000,1424,2503,2492,2.017069597,2.008205128,gpio35,gpio34,1.954563394,1.983476453,62902.402432005,393.380051979,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.425,1.425,1425000,1425,2411,2317,1.942930403,1.867179487,gpio35,gpio34,1.95447601,1.983435907,-102367.327876638,-474.324687633,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.426,1.426,1426000,1426,2336,2159,1.882490842,1.73985348,gpio35,gpio34,1.954261387,1.983334962,-251423.125172654,-1180.897666935,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.427,1.427,1427000,1427,2264,2035,1.824468864,1.63992674,gpio35,gpio34,1.953947053,1.983176096,-368232.54010674,-1858.482181098,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.428,1.428,1428000,1428,2222,1983,1.790622711,1.598021978,gpio35,gpio34,1.953591128,1.982983543,-416954.336430193,-2252.570189151,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.429,1.429,1429000,1429,2208,1952,1.779340659,1.573040293,gpio35,gpio34,1.953210577,1.9827799,-445802.591608577,-2382.299782373,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.43,1.43,1430000,1430,2226,2019,1.793846154,1.627032967,gpio35,gpio34,1.952884399,1.982590966,-382106.174904305,-2210.226129633,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.431,1.431,1431000,1431,2278,2135,1.835750916,1.720512821,gpio35,gpio34,1.952652028,1.982444126,-272215.542802998,-1717.796439404,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.432,1.432,1432000,1432,2352,2297,1.895384615,1.851062271,gpio35,gpio34,1.952550438,1.982357067,-119009.006569874,-1018.458636362,312343.5022967,1599.66673125,253167.594320776,1282.528763177,311897.267098108,1591.184568169,252805.901854315,1275.728210342,-73.841702,-80.29912,-6.457419,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,721,0,0,0,0,0
1.433,1.433,1433000,1433,2440,2473,1.966300366,1.992893773,gpio35,gpio34,1.952590781,1.98234101,47260.869359513,-187.838007711,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,1,0,0,0,0
1.434,1.434,1434000,1434,2524,2620,2.033992674,2.111355311,gpio35,gpio34,1.952749546,1.982392662,185987.34393137,604.242810765,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.435,1.435,1435000,1435,2609,2772,2.102490842,2.233846154,gpio35,gpio34,1.953030642,1.98251276,329295.287111691,1404.958845809,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.436,1.436,1436000,1436,2664,2851,2.146813187,2.297509158,gpio35,gpio34,1.953375121,1.98267706,403545.074136525,1922.055243222,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.437,1.437,1437000,1437,2688,2907,2.166153846,2.342637363,gpio35,gpio34,1.953764383,1.982860537,456007.713992377,2146.388325255,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.438,1.438,1438000,1438,2677,2898,2.157289377,2.335384615,gpio35,gpio34,1.954146003,1.983034966,447055.355128922,2040.541665678,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.439,1.439,1439000,1439,2637,2757,2.125054945,2.221758242,gpio35,gpio34,1.954413616,1.983176986,313498.798432218,1661.409228551,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.44,1.44,1440000,1440,2551,2605,2.055750916,2.099267399,gpio35,gpio34,1.954558469,1.98324956,169691.369109533,849.000244082,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.441,1.441,1441000,1441,2473,2431,1.992893773,1.959047619,gpio35,gpio34,1.954562959,1.983259204,5258.88885082,112.822047688,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.442,1.442,1442000,1442,2384,2260,1.921172161,1.821245421,gpio35,gpio34,1.954429641,1.983197117,-156177.041877813,-726.32024176,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.443,1.443,1443000,1443,2307,2121,1.859120879,1.709230769,gpio35,gpio34,1.954184442,1.983073041,-287242.288144297,-1451.495820281,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.444,1.444,1444000,1444,2248,2037,1.811575092,1.641538462,gpio35,gpio34,1.953871796,1.982901543,-366254.323251134,-2006.254870266,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.445,1.445,1445000,1445,2212,1965,1.782564103,1.583516484,gpio35,gpio34,1.953501441,1.982701205,-433858.878123581,-2343.63132131,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.446,1.446,1446000,1446,2212,1955,1.782564103,1.575457875,gpio35,gpio34,1.953123397,1.982501068,-442865.409411527,-2341.287689989,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.447,1.447,1447000,1447,2241,2054,1.805934066,1.655238095,gpio35,gpio34,1.952825512,1.982324501,-348962.681358031,-2065.55477809,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.448,1.448,1448000,1448,2301,2184,1.854285714,1.76,gpio35,gpio34,1.952632686,1.982196462,-225888.646517773,-1497.85138012,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.449,1.449,1449000,1449,2377,2353,1.915531136,1.896190476,gpio35,gpio34,1.952576244,1.982129797,-66120.164064686,-779.878927364,321222.214945732,1643.740086138,260364.165741319,1317.864464189,320380.28748245,1634.100181767,259681.747990015,1310.135695197,-77.133179,-83.057278,-5.924099,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,722,0,0,0,0,0
1.45,1.45,1450000,1450,2470,2526,1.99047619,2.035604396,gpio35,gpio34,1.952659272,1.982138143,97264.705972376,97.63960851,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,1,0,0,0,0
1.451,1.451,1451000,1451,2555,2684,2.058974359,2.162930403,gpio35,gpio34,1.952869544,1.98221498,246325.605890296,898.862246757,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.452,1.452,1452000,1452,2631,2810,2.12021978,2.264468864,gpio35,gpio34,1.953181143,1.982352984,365028.196376878,1614.437985886,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.453,1.453,1453000,1453,2674,2877,2.154871795,2.318461538,gpio35,gpio34,1.953546423,1.982525503,427913.782293164,2018.197335521,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.454,1.454,1454000,1454,2689,2910,2.166959707,2.345054945,gpio35,gpio34,1.953937932,1.982709937,458639.1560589,2157.588598983,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.455,1.455,1455000,1455,2671,2833,2.152454212,2.283003663,gpio35,gpio34,1.954266998,1.982879682,385489.512624108,1985.739657427,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.456,1.456,1456000,1456,2619,2713,2.110549451,2.186300366,gpio35,gpio34,1.954499031,1.983007351,271819.341118654,1493.53445367,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.457,1.457,1457000,1457,2526,2546,2.035604396,2.051721612,gpio35,gpio34,1.954596253,1.983059948,113893.00600418,615.302262269,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.458,1.458,1458000,1458,2445,2372,1.97032967,1.911501832,gpio35,gpio34,1.954553159,1.983047218,-50483.675891428,-148.924128302,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.459,1.459,1459000,1459,2359,2212,1.901025641,1.782564103,gpio35,gpio34,1.95438117,1.982965197,-201479.434872644,-959.522779415,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.46,1.46,1460000,1460,2286,2076,1.842197802,1.672967033,gpio35,gpio34,1.954099756,1.982824429,-329667.261696312,-1646.755965852,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.461,1.461,1461000,1461,2231,2006,1.797875458,1.616556777,gpio35,gpio34,1.953762213,1.98263948,-395420.3255971,-2163.610566145,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.462,1.462,1462000,1462,2209,1954,1.78014652,1.574652015,gpio35,gpio34,1.953383103,1.982436987,-444114.934135063,-2368.847498082,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.463,1.463,1463000,1463,2218,1968,1.787399267,1.585934066,gpio35,gpio34,1.953015654,1.98224195,-430454.272968431,-2281.632974106,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.464,1.464,1464000,1464,2257,2093,1.818827839,1.686666667,gpio35,gpio34,1.952749305,1.982078535,-312018.941619598,-1911.686743057,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
1.465,1.465,1465000,1465,2321,2240,1.87040293,1.805128205,gpio35,gpio34,1.952601684,1.98196686,-172933.187236761,-1306.428023576,311126.243564742,1591.98662914,252180.954731446,1276.3712607,310511.391940046,1582.597109171,251682.591533416,1268.84323677,-81.721043,-87.27679,-5.555747,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,723,0,0,0,0,0
