host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.529,1.529,1529000,1529,2208,1952,1.779340659,1.573040293,gpio35,gpio34,1.953285249,1.981628636,-445890.1551566,-2368.818337347,311833.339977291,1591.808721975,252754.086224182,1276.22862408,311417.683861229,1584.732178767,252417.179395021,1270.555023429,-73.90203,-80.353579,-6.451549,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,727,0,0,0,0,0
1.53,1.53,1530000,1530,2226,2018,1.793846154,1.626227106,gpio35,gpio34,1.952958191,1.981440854,-383137.689905387,-2196.758166052,311833.339977291,1591.808721975,252754.086224182,1276.22862408,311417.683861229,1584.732178767,252417.179395021,1270.555023429,-73.90203,-80.353579,-6.451549,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,727,0,0,0,0,0
1.531,1.531,1531000,1531,2279,2137,1.836556777,1.722124542,gpio35,gpio34,1.952727357,1.98129597,-270413.909239258,-1694.914646401,311833.339977291,1591.808721975,252754.086224182,1276.22862408,311417.683861229,1584.732178767,252417.179395021,1270.555023429,-73.90203,-80.353579,-6.451549,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,727,0,0,0,0,0
1.532,1.532,1532000,1532,2351,2294,1.894578755,1.848644689,gpio35,gpio34,1.952623275,1.981209253,-121929.369722732,-1014.454319924,311833.339977291,1591.808721975,252754.086224182,1276.22862408,311417.683861229,1584.732178767,252417.179395021,1270.555023429,-73.90203,-80.353579,-6.451549,1,58.830451,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,727,0,0,0,0,0
1.533,1.533,1533000,1533,2438,2471,1.964688645,1.991282051,gpio35,gpio34,1.952661933,1.981192732,45287.465586415,-193.264992976,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,1,0,0,0,0
1.534,1.534,1534000,1534,2531,2629,2.0396337,2.118608059,gpio35,gpio34,1.95282788,1.981251173,194400.342744722,683.666928964,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.535,1.535,1535000,1535,2610,2777,2.103296703,2.237875458,gpio35,gpio34,1.953112927,1.981373218,333923.716859801,1427.73975557,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.536,1.536,1536000,1536,2667,2851,2.149230769,2.297509158,gpio35,gpio34,1.953457323,1.981541076,403448.680371853,1963.667966847,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.537,1.537,1537000,1537,2689,2908,2.166959707,2.343443223,gpio35,gpio34,1.953847309,1.981726495,456855.455638075,2169.104841383,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.538,1.538,1538000,1538,2677,2893,2.157289377,2.331355311,gpio35,gpio34,1.954224817,1.981902057,442238.014933334,2053.808167904,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.539,1.539,1539000,1539,2640,2759,2.127472527,2.223369963,gpio35,gpio34,1.954493962,1.982047628,315294.548693073,1702.944356434,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.54,1.54,1540000,1540,2552,2603,2.056556777,2.097655678,gpio35,gpio34,1.954637124,1.982122137,167709.167553701,871.639242063,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.541,1.541,1541000,1541,2474,2433,1.993699634,1.960659341,gpio35,gpio34,1.954643146,1.982133715,7054.825562971,135.438406672,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.542,1.542,1542000,1542,2381,2261,1.918754579,1.822051282,gpio35,gpio34,1.954510554,1.982070335,-155326.940118982,-741.435688681,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.543,1.543,1543000,1543,2311,2117,1.862344322,1.706007326,gpio35,gpio34,1.954262051,1.981950609,-291113.231570259,-1400.60507005,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.544,1.544,1544000,1544,2248,2040,1.811575092,1.643956044,gpio35,gpio34,1.953951745,1.981780234,-363513.122617422,-1993.124200331,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.545,1.545,1545000,1545,2213,1966,1.783369963,1.584322344,gpio35,gpio34,1.953582116,1.981581824,-433008.496723716,-2321.086484659,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.546,1.546,1546000,1546,2211,1956,1.781758242,1.576263736,gpio35,gpio34,1.953204797,1.981382,-442015.878393062,-2337.619992947,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.547,1.547,1547000,1547,2240,2055,1.805128205,1.656043956,gpio35,gpio34,1.952907637,1.981205746,-348113.999870584,-2061.890748745,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.548,1.548,1548000,1548,2300,2183,1.853479853,1.759194139,gpio35,gpio34,1.952713923,1.98107802,-226928.891745028,-1494.191014805,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.549,1.549,1549000,1549,2379,2352,1.917142857,1.895384615,gpio35,gpio34,1.952656594,1.981014085,-67159.369046714,-747.940330254,321252.329685931,1642.237935039,260388.575009556,1316.660118338,320409.850768512,1633.615034208,259705.710281395,1309.746729366,-77.261071,-82.969714,-5.708643,1,62.492188,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,728,0,0,0,0,0
1.55,1.55,1550000,1550,2469,2526,1.98967033,2.035604396,gpio35,gpio34,1.952739542,1.981022741,97170.579211937,101.264374864,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,1,0,0,0,0
1.551,1.551,1551000,1551,2553,2685,2.057362637,2.163736264,gpio35,gpio34,1.952950538,1.981099081,247175.612273225,893.056090957,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.552,1.552,1552000,1552,2631,2812,2.12021978,2.266080586,gpio35,gpio34,1.953263668,1.981238202,366821.391770031,1627.492231015,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.553,1.553,1553000,1553,2675,2878,2.155677656,2.319267399,gpio35,gpio34,1.953629672,1.981412642,428761.145474317,2040.665823791,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.554,1.554,1554000,1554,2689,2911,2.166959707,2.345860806,gpio35,gpio34,1.954021903,1.981598189,459485.671876871,2170.607321379,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.555,1.555,1555000,1555,2671,2832,2.152454212,2.282197802,gpio35,gpio34,1.954350079,1.981769045,384447.103893048,1998.7453611,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.556,1.556,1556000,1556,2618,2715,2.10974359,2.187912088,gpio35,gpio34,1.954583641,1.981897019,273610.091846145,1497.099854253,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.557,1.557,1557000,1557,2531,2549,2.0396337,2.054139194,gpio35,gpio34,1.954683197,1.981954756,116626.004997551,675.427881771,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.558,1.558,1558000,1558,2443,2374,1.968717949,1.913113553,gpio35,gpio34,1.954641627,1.981941519,-48697.448913657,-154.849716125,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.559,1.559,1559000,1559,2361,2212,1.902637363,1.782564103,gpio35,gpio34,1.95446955,1.981862215,-201583.072155065,-927.733252104,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.56,1.56,1560000,1560,2286,2079,1.842197802,1.675384615,gpio35,gpio34,1.954190465,1.98172255,-326938.67829163,-1633.852822842,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.561,1.561,1561000,1561,2232,2007,1.798681319,1.617362637,gpio35,gpio34,1.953853637,1.981539509,-394582.548809037,-2141.293028891,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.562,1.562,1562000,1562,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.953475241,1.981338922,-443277.995123787,-2346.552278366,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.563,1.563,1563000,1563,2220,1966,1.789010989,1.584322344,gpio35,gpio34,1.953106088,1.981146594,-432450.287945988,-2249.932752222,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.564,1.564,1564000,1564,2258,2090,1.8196337,1.684249084,gpio35,gpio34,1.952837231,1.980985081,-314956.999598784,-1889.445518782,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.565,1.565,1565000,1565,2321,2241,1.87040293,1.805934066,gpio35,gpio34,1.952690328,1.980874499,-172092.15109154,-1293.636337912,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.566,1.566,1566000,1566,2410,2411,1.942124542,1.942930403,gpio35,gpio34,1.952680568,1.980835749,-11433.426117272,-453.313234173,311266.531159573,1597.419546777,252294.663749355,1280.7270887,310728.249681795,1590.085662848,251858.363887842,1274.847165775,-81.59085,-87.205779,-5.614929,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,729,0,0,0,0,0
1.567,1.567,1567000,1567,2499,2579,2.013846154,2.078315018,gpio35,gpio34,1.952806202,1.98086876,147176.562098807,386.169546462,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,1,0,0,0,0
1.568,1.568,1568000,1568,2585,2733,2.083150183,2.202417582,gpio35,gpio34,1.953055814,1.980971041,292411.394094174,1196.530952156,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.569,1.569,1569000,1569,2648,2822,2.133919414,2.274139194,gpio35,gpio34,1.953376897,1.981123989,376138.455178095,1789.254156555,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.57,1.57,1570000,1570,2686,2896,2.164542125,2.333772894,gpio35,gpio34,1.953757293,1.981307407,445621.203951829,2145.702203087,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.571,1.571,1571000,1571,2689,2905,2.166959707,2.341025641,gpio35,gpio34,1.954144562,1.98149306,453671.93389734,2171.838393043,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.572,1.572,1572000,1572,2656,2799,2.1403663,2.255604396,gpio35,gpio34,1.954446021,1.981651933,353150.126203109,1858.565740895,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.573,1.573,1573000,1573,2598,2665,2.093626374,2.147619048,gpio35,gpio34,1.954639194,1.981763907,226295.747851579,1309.923926736,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.574,1.574,1574000,1574,2503,2491,2.017069597,2.007399267,gpio35,gpio34,1.954691954,1.981799213,61806.663214123,413.020751089,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.575,1.575,1575000,1575,2412,2316,1.943736264,1.866373626,gpio35,gpio34,1.954603636,1.98176115,-103461.971355302,-445.276331836,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.576,1.576,1576000,1576,2337,2164,1.883296703,1.743882784,gpio35,gpio34,1.954392915,1.981662686,-246852.439908198,-1151.878359494,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.577,1.577,1577000,1577,2267,2038,1.826886447,1.642344322,gpio35,gpio34,1.954080867,1.98150791,-365554.503560762,-1810.637298191,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.578,1.578,1578000,1578,2222,1984,1.790622711,1.598827839,gpio35,gpio34,1.953725614,1.981317024,-416167.055953975,-2233.055043287,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.579,1.579,1579000,1579,2207,1951,1.778534799,1.572234432,gpio35,gpio34,1.953344122,1.981114242,-446904.176446049,-2372.231449041,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.58,1.58,1580000,1580,2229,2017,1.796263736,1.625421245,gpio35,gpio34,1.9530162,1.980929392,-384150.697173546,-2162.458675089,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.581,1.581,1581000,1581,2280,2139,1.837362637,1.723736264,gpio35,gpio34,1.95278692,1.980785825,-268593.786450329,-1679.504049701,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.582,1.582,1582000,1582,2352,2297,1.895384615,1.851062271,gpio35,gpio34,1.952685195,1.980700424,-119167.028039985,-999.059133821,311954.668968293,1593.768325862,252852.428493343,1277.799731549,311555.944953,1587.383133625,252529.24584665,1272.680419793,-74.069233,-80.405136,-6.335903,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,730,0,0,0,0,0
1.583,1.583,1583000,1583,2441,2471,1.967106227,1.991282051,gpio35,gpio34,1.952723792,1.980686829,45214.927877658,-159.030607287,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,1,0,0,0,0
1.584,1.584,1584000,1584,2529,2629,2.038021978,2.118608059,gpio35,gpio34,1.952889676,1.980744165,194327.877573674,670.730593335,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.585,1.585,1585000,1585,2611,2776,2.104102564,2.237069597,gpio35,gpio34,1.953173856,1.980867523,332907.285137317,1443.098248437,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.586,1.586,1586000,1586,2666,2854,2.148424908,2.29992674,gpio35,gpio34,1.953520609,1.98103508,406209.421147519,1960.156506448,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.587,1.587,1587000,1587,2690,2910,2.167765568,2.345054945,gpio35,gpio34,1.953912143,1.981221811,458669.39665636,2184.451487218,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.588,1.588,1588000,1588,2679,2895,2.158901099,2.332967033,gpio35,gpio34,1.954291198,1.98139949,444050.1420106,2078.566764479,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.589,1.589,1589000,1589,2640,2758,2.127472527,2.222564103,gpio35,gpio34,1.954559471,1.981545563,314272.746593441,1708.82359964,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.59,1.59,1590000,1590,2553,2606,2.057362637,2.10007326,gpio35,gpio34,1.954704985,1.98162138,170464.543322596,886.939903412,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
1.591,1.591,1591000,1591,2474,2433,1.993699634,1.960659341,gpio35,gpio34,1.954710939,1.981633459,6975.328906276,141.296469973,320633.254957584,1646.141637785,259886.788807737,1319.789902159,319821.952989645,1638.875153495,259229.194313277,1313.964016725,-77.164823,-82.983215,-5.818392,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,731,0,0,0,0,0
