host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.655,1.655,1655000,1655,2669,2831,2.150842491,2.281391941,gpio35,gpio34,1.95446405,1.980765674,383368.473513395,1991.62149012,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.656,1.656,1656000,1656,2619,2712,2.110549451,2.185494505,gpio35,gpio34,1.95469508,1.980895458,270644.462063659,1518.264999304,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.657,1.657,1657000,1657,2532,2545,2.04043956,2.050915751,gpio35,gpio34,1.954791301,1.980955002,112719.30182824,696.571861676,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.658,1.658,1658000,1658,2441,2373,1.967106227,1.912307692,gpio35,gpio34,1.954748817,1.980941153,-49768.128329978,-162.008772359,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.659,1.659,1659000,1659,2361,2211,1.902637363,1.781758242,gpio35,gpio34,1.954575827,1.980862849,-202652.680891969,-916.030554509,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.66,1.66,1660000,1660,2287,2077,1.843003663,1.673772894,gpio35,gpio34,1.954295024,1.98072499,-328951.256436405,-1612.734530557,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.661,1.661,1661000,1661,2228,2007,1.795457875,1.617362637,gpio35,gpio34,1.953958091,1.980539723,-394705.036342452,-2167.332341832,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.662,1.662,1662000,1662,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.953579591,1.980340136,-443400.360169669,-2334.856362448,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.663,1.663,1663000,1663,2218,1967,1.787399267,1.585128205,gpio35,gpio34,1.95321114,1.980147195,-431628.491610216,-2257.103126993,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.664,1.664,1664000,1664,2258,2092,1.8196337,1.685860806,gpio35,gpio34,1.952943789,1.979986681,-313191.986042742,-1877.754128405,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.665,1.665,1665000,1665,2322,2239,1.871208791,1.804322344,gpio35,gpio34,1.952795168,1.979877904,-174105.058615482,-1272.529341539,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.666,1.666,1666000,1666,2411,2410,1.942930403,1.942124542,gpio35,gpio34,1.952784497,1.979840956,-12500.281717083,-432.227344796,311255.826433333,1589.582588001,252285.987116833,1274.443826787,310674.935493543,1582.647128648,251815.150487583,1268.88333976,-81.698949,-87.300511,-5.601562,1,58.820069,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,735,0,0,0,0,0
1.667,1.667,1667000,1667,2499,2580,2.013846154,2.079120879,gpio35,gpio34,1.952910834,1.979874961,147998.85138781,397.807052563,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,1,0,0,0,0
1.668,1.668,1668000,1668,2585,2732,2.083150183,2.201611722,gpio35,gpio34,1.953159535,1.979978237,291344.783060674,1208.156820752,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.669,1.669,1669000,1669,2647,2819,2.133113553,2.271721612,gpio35,gpio34,1.953478097,1.980131372,373184.832722415,1791.441101896,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.67,1.67,1670000,1670,2683,2897,2.162124542,2.334578755,gpio35,gpio34,1.953859197,1.980313365,446446.691185033,2129.032366709,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.671,1.671,1671000,1671,2686,2908,2.164542125,2.343443223,gpio35,gpio34,1.954248781,1.980497594,456384.673676523,2155.185226501,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.672,1.672,1672000,1672,2657,2798,2.141172161,2.254798535,gpio35,gpio34,1.954549331,1.980658268,352083.997176086,1879.638417066,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.673,1.673,1673000,1673,2598,2663,2.093626374,2.146007326,gpio35,gpio34,1.954740789,1.980771236,224286.645936976,1321.548232844,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.674,1.674,1674000,1674,2501,2491,2.015457875,2.007399267,gpio35,gpio34,1.954793448,1.980805923,61687.648434649,405.778838118,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.675,1.675,1675000,1675,2413,2317,1.944542125,1.867179487,gpio35,gpio34,1.954705834,1.980769659,-102636.828103389,-424.229110735,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.676,1.676,1676000,1676,2335,2162,1.881684982,1.742271062,gpio35,gpio34,1.954493399,1.980670575,-248860.238849358,-1159.134077773,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.677,1.677,1677000,1677,2265,2036,1.825274725,1.640732601,gpio35,gpio34,1.954179638,1.980515179,-367560.294702981,-1817.885760752,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.678,1.678,1678000,1678,2224,1983,1.792234432,1.598021978,gpio35,gpio34,1.95382348,1.980326898,-417226.802288444,-2202.587067839,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.679,1.679,1679000,1679,2207,1948,1.778534799,1.56981685,gpio35,gpio34,1.953439474,1.980125106,-449850.941067398,-2360.648536342,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.68,1.68,1680000,1680,2226,2016,1.793846154,1.624615385,gpio35,gpio34,1.95311065,1.979938827,-385206.43699706,-2179.169237462,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.681,1.681,1681000,1681,2278,2136,1.835750916,1.721318681,gpio35,gpio34,1.952878858,1.979794639,-271536.548567233,-1686.770604125,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.682,1.682,1682000,1682,2350,2296,1.893772894,1.85025641,gpio35,gpio34,1.952776235,1.979708617,-120218.769361559,-1006.318421691,311717.667524792,1595.968607619,252660.328818272,1279.563801893,311316.020996416,1590.355168594,252334.77735135,1275.063241326,-73.974763,-80.254145,-6.279382,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,736,0,0,0,0,0
1.683,1.683,1683000,1683,2439,2471,1.965494505,1.991282051,gpio35,gpio34,1.952814741,1.979694403,45108.277314013,-166.282635868,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,1,0,0,0,0
1.684,1.684,1684000,1684,2528,2627,2.037216117,2.116996337,gpio35,gpio34,1.952978923,1.979751925,192333.255627379,672.913114168,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.685,1.685,1685000,1685,2609,2774,2.102490842,2.235457875,gpio35,gpio34,1.953261402,1.979874664,330914.657812968,1435.851289363,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.686,1.686,1686000,1686,2664,2852,2.146813187,2.298315018,gpio35,gpio34,1.953606455,1.980041602,404218.786450495,1952.916794332,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.687,1.687,1687000,1687,2689,2907,2.166959707,2.342637363,gpio35,gpio34,1.953995486,1.98022852,455736.713577425,2186.646312201,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.688,1.688,1688000,1688,2679,2896,2.158901099,2.333772894,gpio35,gpio34,1.954375264,1.980407193,444896.547681172,2090.186692024,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.689,1.689,1689000,1689,2639,2760,2.126666667,2.224175824,gpio35,gpio34,1.954645064,1.980553452,316062.34487495,1711.004609871,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.69,1.69,1690000,1690,2552,2603,2.056556777,2.097655678,gpio35,gpio34,1.954788075,1.980629456,167532.156922788,889.118732633,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.691,1.691,1691000,1691,2473,2432,1.992893773,1.95985348,gpio35,gpio34,1.95479314,1.98064172,5933.952926082,143.473120365,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.692,1.692,1692000,1692,2382,2263,1.91956044,1.823663004,gpio35,gpio34,1.95466201,1.980580639,-153614.574833413,-714.55441493,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.693,1.693,1693000,1693,2309,2116,1.860732601,1.705201465,gpio35,gpio34,1.954412549,1.980460791,-292234.695699796,-1402.032569731,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.694,1.694,1694000,1694,2249,2042,1.812380952,1.645567766,gpio35,gpio34,1.954103705,1.980292711,-361801.348233009,-1966.268380353,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.695,1.695,1695000,1695,2213,1967,1.783369963,1.585128205,gpio35,gpio34,1.953734729,1.980095788,-432242.473130294,-2303.684817888,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.696,1.696,1696000,1696,2211,1954,1.781758242,1.574652015,gpio35,gpio34,1.953355646,1.979897451,-444082.737873054,-2320.235727843,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.697,1.697,1697000,1697,2240,2051,1.805128205,1.652820513,gpio35,gpio34,1.953055111,1.979722681,-352066.87052431,-2044.523867906,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.698,1.698,1698000,1698,2300,2183,1.853479853,1.759194139,gpio35,gpio34,1.95286125,1.979596439,-227101.653461672,-1476.841500846,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.699,1.699,1699000,1699,2378,2351,1.916336996,1.894578755,gpio35,gpio34,1.952802968,1.979533179,-68275.997018249,-740.035463196,321355.140068327,1645.218754925,260471.907164671,1319.049983156,320508.187535677,1637.697130864,259785.416382508,1313.019540055,-77.202494,-83.075234,-5.87274,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,737,0,0,0,0,0
1.7,1.7,1700000,1700,2470,2525,1.99047619,2.034798535,gpio35,gpio34,1.952884963,1.979544122,96055.067868374,128.015931827,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,1,0,0,0,0
1.701,1.701,1701000,1701,2553,2681,2.057362637,2.160512821,gpio35,gpio34,1.953092591,1.979621941,243229.099391185,910.353598977,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.702,1.702,1702000,1702,2631,2811,2.12021978,2.265274725,gpio35,gpio34,1.953404773,1.979762539,365710.942450693,1644.772441527,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.703,1.703,1703000,1703,2674,2878,2.154871795,2.319267399,gpio35,gpio34,1.953770636,1.979937648,428595.845620906,2048.501456707,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.704,1.704,1704000,1704,2690,2912,2.167765568,2.346666667,gpio35,gpio34,1.954163532,1.980125476,460264.57633992,2197.289713434,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.705,1.705,1705000,1705,2670,2833,2.151648352,2.283003663,gpio35,gpio34,1.954492372,1.980296999,385225.229451634,2006.54647599,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.706,1.706,1706000,1706,2620,2712,2.111355311,2.185494505,gpio35,gpio34,1.954723374,1.980428057,270611.283212745,1533.175060188,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.707,1.707,1707000,1707,2531,2541,2.0396337,2.047692308,gpio35,gpio34,1.954816343,1.980487263,108910.000089749,692.612417727,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.708,1.708,1708000,1708,2443,2371,1.968717949,1.910695971,gpio35,gpio34,1.954772223,1.980475493,-51685.542733517,-137.682364705,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.709,1.709,1709000,1709,2361,2210,1.902637363,1.780952381,gpio35,gpio34,1.954598403,1.980397655,-203624.138864497,-910.583068036,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.71,1.71,1710000,1710,2284,2076,1.840586081,1.672967033,gpio35,gpio34,1.954316772,1.980257844,-329921.74295096,-1635.57438373,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.711,1.711,1711000,1711,2232,2007,1.798681319,1.617362637,gpio35,gpio34,1.953979818,1.980076267,-394730.513353886,-2124.158273446,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.712,1.712,1712000,1712,2209,1955,1.78014652,1.575457875,gpio35,gpio34,1.953601296,1.979876337,-443425.811704092,-2338.861955062,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.713,1.713,1713000,1713,2219,1968,1.788205128,1.585934066,gpio35,gpio34,1.953233628,1.979684666,-430709.878676498,-2242.250119242,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.714,1.714,1714000,1714,2258,2091,1.8196337,1.685054945,gpio35,gpio34,1.95296545,1.979524615,-314162.369755171,-1872.343271048,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.715,1.715,1715000,1715,2324,2239,1.872820513,1.804322344,gpio35,gpio34,1.952816807,1.979417911,-174130.432927592,-1248.269300267,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.716,1.716,1716000,1716,2409,2413,1.941318681,1.944542125,gpio35,gpio34,1.952808532,1.979379812,-9693.51360506,-445.700753112,311512.474093669,1593.86164884,252494.010880022,1277.874553011,310944.308995438,1587.60248969,252033.489082583,1272.856287965,-81.738037,-87.304848,-5.56681,1,58.82699,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,738,0,0,0,0,0
1.717,1.717,1717000,1717,2497,2579,2.012234432,2.078315018,gpio35,gpio34,1.952934038,1.979412666,147026.656665293,384.347117656,311656.410731399,1594.607464047,252610.677601247,1278.47250847,311220.095076021,1589.435430951,252257.025343317,1274.325843993,-73.879854,-80.334372,-6.454518,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,739,1,0,0,0,0
