host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.844,1.844,1844000,1844,2249,2041,1.812380952,1.644761905,gpio35,gpio34,1.954212802,1.979041199,-362874.264084352,-1951.613018195,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.845,1.845,1845000,1845,2214,1966,1.784175824,1.584322344,gpio35,gpio34,1.953842912,1.978846334,-433314.316065786,-2279.616813706,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.846,1.846,1846000,1846,2211,1955,1.781758242,1.575457875,gpio35,gpio34,1.953464527,1.978649246,-443265.430932396,-2305.619089051,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.847,1.847,1847000,1847,2240,2053,1.805128205,1.654432234,gpio35,gpio34,1.953165494,1.978475725,-350306.341873986,-2029.921845753,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.848,1.848,1848000,1848,2300,2186,1.853479853,1.761611722,gpio35,gpio34,1.95297394,1.978350729,-224398.846323392,-1462.254080716,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.849,1.849,1849000,1849,2380,2352,1.917948718,1.895384615,gpio35,gpio34,1.952916351,1.978290327,-67463.97072032,-706.608035713,320889.131788483,1648.966417312,260094.187781127,1322.054662013,320003.945983368,1642.793707812,259376.707317598,1317.105707755,-77.230777,-83.009511,-5.778734,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,746,0,0,0,0,0
1.85,1.85,1850000,1850,2468,2527,1.988864469,2.036410256,gpio35,gpio34,1.952999845,1.978300901,97810.321156611,123.700742337,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,1,0,0,0,0
1.851,1.851,1851000,1851,2554,2682,2.058168498,2.161318681,gpio35,gpio34,1.953208164,1.978380769,244038.558409527,934.324616836,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.852,1.852,1852000,1852,2631,2813,2.12021978,2.266886447,gpio35,gpio34,1.953521842,1.978522608,367463.631026624,1659.292190982,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.853,1.853,1853000,1853,2674,2879,2.154871795,2.32007326,gpio35,gpio34,1.953888394,1.978698957,429402.742491653,2063.006686412,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.854,1.854,1854000,1854,2691,2913,2.168571429,2.347472527,gpio35,gpio34,1.954281978,1.978888829,461070.666313797,2221.207735296,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.855,1.855,1855000,1855,2671,2832,2.152454212,2.282197802,gpio35,gpio34,1.954609894,1.979062395,384142.435302323,2030.44057983,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.856,1.856,1856000,1856,2620,2713,2.111355311,2.186300366,gpio35,gpio34,1.954841584,1.979194688,271417.649890797,1547.617972538,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.857,1.857,1857000,1857,2531,2547,2.0396337,2.052527473,gpio35,gpio34,1.95493927,1.979255127,114435.755484158,707.040887164,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.858,1.858,1858000,1858,2443,2376,1.968717949,1.914725275,gpio35,gpio34,1.954899056,1.97924459,-47109.352111109,-123.268323737,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.859,1.859,1859000,1859,2361,2212,1.902637363,1.782564103,gpio35,gpio34,1.954726721,1.979167982,-201884.641482533,-896.183441109,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.86,1.86,1860000,1860,2287,2077,1.843003663,1.673772894,gpio35,gpio34,1.954445767,1.979031818,-329128.024082984,-1592.907264271,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.861,1.861,1861000,1861,2235,2008,1.801098901,1.618168498,gpio35,gpio34,1.95410949,1.978853885,-393937.588204779,-2081.533821106,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.862,1.862,1862000,1862,2212,1956,1.782564103,1.576263736,gpio35,gpio34,1.953731644,1.978657595,-442633.679480134,-2296.280127175,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.863,1.863,1863000,1863,2216,1968,1.785787546,1.585934066,gpio35,gpio34,1.953363847,1.978464725,-430862.57760137,-2256.274657502,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.864,1.864,1864000,1864,2260,2093,1.821245421,1.686666667,gpio35,gpio34,1.953097149,1.978307506,-312426.837947904,-1839.217297837,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.865,1.865,1865000,1865,2323,2240,1.872014652,1.805128205,gpio35,gpio34,1.95294918,1.978201213,-173340.675668739,-1243.458345188,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.866,1.866,1866000,1866,2409,2412,1.941318681,1.943736264,gpio35,gpio34,1.952939967,1.978164331,-10792.624136681,-431.467311601,311506.513668043,1594.217559714,252489.17970343,1278.159903656,310928.303223687,1589.308923997,252020.515728888,1274.224417362,-81.658846,-87.282332,-5.623485,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,747,0,0,0,0,0
1.867,1.867,1867000,1867,2500,2582,2.014652015,2.080732601,gpio35,gpio34,1.95306776,1.978200818,149704.801310632,426.848217884,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,1,0,0,0,0
1.868,1.868,1868000,1868,2587,2734,2.084761905,2.203223443,gpio35,gpio34,1.953317916,1.978307379,293049.027033573,1246.596242294,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.869,1.869,1869000,1869,2645,2815,2.131501832,2.268498168,gpio35,gpio34,1.953633096,1.978460574,369223.1383517,1792.13289447,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.87,1.87,1870000,1870,2689,2898,2.166959707,2.335384615,gpio35,gpio34,1.954014848,1.978649073,447209.153591722,2205.141846583,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.871,1.871,1871000,1871,2687,2910,2.165347985,2.345054945,gpio35,gpio34,1.954405888,1.978835772,458090.412637414,2184.082109963,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.872,1.872,1872000,1872,2656,2797,2.1403663,2.253992674,gpio35,gpio34,1.954705474,1.978997302,350955.913348195,1889.651808871,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.873,1.873,1873000,1873,2600,2665,2.095238095,2.147619048,gpio35,gpio34,1.954898388,1.979113543,225991.807242733,1359.833503417,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.874,1.874,1874000,1874,2503,2492,2.017069597,2.008205128,gpio35,gpio34,1.954951695,1.979151499,62447.065562493,444.02582342,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.875,1.875,1875000,1875,2413,2317,1.944542125,1.867179487,gpio35,gpio34,1.954863923,1.97911689,-102822.20940928,-404.874967191,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.876,1.876,1876000,1876,2334,2164,1.880879121,1.743882784,gpio35,gpio34,1.954652941,1.979018652,-247157.356740729,-1149.226585759,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.877,1.877,1877000,1877,2266,2038,1.826080586,1.642344322,gpio35,gpio34,1.954340633,1.978865714,-365859.11547646,-1789.133581457,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.878,1.878,1878000,1878,2223,1982,1.791428571,1.597216117,gpio35,gpio34,1.953983508,1.978678277,-418359.441290971,-2192.718235496,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.879,1.879,1879000,1879,2209,1952,1.78014652,1.573040293,gpio35,gpio34,1.953602565,1.978479745,-446262.252347887,-2322.507680672,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.88,1.88,1880000,1880,2229,2018,1.796263736,1.626227106,gpio35,gpio34,1.95327519,1.978297529,-383509.414999483,-2131.639225261,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.881,1.881,1881000,1881,2277,2136,1.834945055,1.721318681,gpio35,gpio34,1.953043233,1.978154177,-271729.301624867,-1676.997311482,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.882,1.882,1882000,1882,2353,2299,1.896190476,1.852673993,gpio35,gpio34,1.952942864,1.978072213,-117579.212616315,-958.845712795,311663.702508039,1590.712375418,252616.587894038,1275.349630996,311252.504009568,1586.59952172,252283.294152114,1272.052160927,-74.007588,-80.504944,-6.497355,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,748,0,0,0,0,0
1.883,1.883,1883000,1883,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.952979591,1.978060441,43024.999419478,-137.711994454,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,1,0,0,0,0
1.884,1.884,1884000,1884,2527,2627,2.036410256,2.116996337,gpio35,gpio34,1.953143608,1.978118791,192140.139043951,682.600590168,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.885,1.885,1885000,1885,2610,2776,2.103296703,2.237069597,gpio35,gpio34,1.953427534,1.978243969,332609.812379338,1464.38367266,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.886,1.886,1886000,1886,2666,2855,2.148424908,2.300732601,gpio35,gpio34,1.953774839,1.97841415,406856.284878906,1990.847942632,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.887,1.887,1887000,1887,2689,2910,2.166959707,2.345054945,gpio35,gpio34,1.954166119,1.978602695,458371.574507407,2205.68493458,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.888,1.888,1888000,1888,2682,2898,2.161318681,2.335384615,gpio35,gpio34,1.954547338,1.978785411,446584.734733617,2137.48816794,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.889,1.889,1889000,1889,2640,2759,2.127472527,2.223369963,gpio35,gpio34,1.95481616,1.978934098,314916.726690521,1739.404189538,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.89,1.89,1890000,1890,2553,2607,2.057362637,2.100879121,gpio35,gpio34,1.954962223,1.979012527,171107.879439579,917.48991272,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.891,1.891,1891000,1891,2476,2432,1.995311355,1.95985348,gpio35,gpio34,1.954967115,1.979028826,5729.943653929,190.670524045,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.892,1.892,1892000,1892,2386,2260,1.922783883,1.821245421,gpio35,gpio34,1.954833393,1.978972581,-156650.497146115,-657.976911266,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.893,1.893,1893000,1893,2314,2119,1.864761905,1.707619048,gpio35,gpio34,1.954586179,1.97885837,-289603.347990544,-1336.084346185,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.894,1.894,1894000,1894,2250,2040,1.813186813,1.643956044,gpio35,gpio34,1.954275548,1.978692699,-363892.826954501,-1938.095294577,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.895,1.895,1895000,1895,2214,1968,1.784175824,1.585934066,gpio35,gpio34,1.953907207,1.978498182,-431499.743323244,-2275.539905197,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.896,1.896,1896000,1896,2212,1956,1.782564103,1.576263736,gpio35,gpio34,1.953529563,1.978302248,-442396.711779204,-2292.118960065,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.897,1.897,1897000,1897,2243,2052,1.807545788,1.653626374,gpio35,gpio34,1.95322966,1.978131491,-351326.569473161,-1997.580622122,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.898,1.898,1898000,1898,2301,2186,1.854285714,1.761611722,gpio35,gpio34,1.953038042,1.978007645,-224474.01467836,-1448.799793082,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.899,1.899,1899000,1899,2380,2354,1.917948718,1.896996337,gpio35,gpio34,1.952982001,1.977947586,-65650.98587372,-702.594499753,320841.438547933,1646.230309151,260055.530396271,1319.860994203,319982.179143216,1640.36661557,259359.064374759,1315.159792678,-77.179644,-82.94885,-5.769207,1,62.5,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,749,0,0,0,0,0
1.9,1.9,1900000,1900,2469,2527,1.98967033,2.036410256,gpio35,gpio34,1.953065429,1.977959309,97733.414985151,137.137562147,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,1,0,0,0,0
1.901,1.901,1901000,1901,2556,2682,2.05978022,2.161318681,gpio35,gpio34,1.953273682,1.97804113,243961.729144238,957.175297213,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.902,1.902,1902000,1902,2630,2813,2.119413919,2.266886447,gpio35,gpio34,1.953587295,1.978182503,367386.8785906,1653.838128519,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.903,1.903,1903000,1903,2675,2879,2.155677656,2.32007326,gpio35,gpio34,1.953953781,1.978359998,429326.066808066,2076.412672784,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.904,1.904,1904000,1904,2690,2911,2.167765568,2.345860806,gpio35,gpio34,1.954345688,1.978549404,459105.98927268,2215.745720909,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.905,1.905,1905000,1905,2671,2830,2.152454212,2.280586081,gpio35,gpio34,1.954671928,1.978723308,382179.722938247,2034.411324844,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.906,1.906,1906000,1906,2619,2715,2.110549451,2.187912088,gpio35,gpio34,1.954905168,1.978855135,273233.056305513,1542.15744942,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
