host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.907,1.907,1907000,1907,2534,2547,2.042051282,2.052527473,gpio35,gpio34,1.955002791,1.978918331,114361.268459245,739.295014116,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.908,1.908,1908000,1908,2443,2375,1.968717949,1.913919414,gpio35,gpio34,1.954961707,1.97890813,-48127.803665604,-119.328343072,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.909,1.909,1909000,1909,2362,2212,1.903443223,1.782564103,gpio35,gpio34,1.95478931,1.978832665,-201958.035568867,-882.820103038,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.91,1.91,1910000,1910,2288,2077,1.843809524,1.673772894,gpio35,gpio34,1.954508293,1.978697642,-329201.344775232,-1579.557289538,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.911,1.911,1911000,1911,2233,2007,1.799487179,1.617362637,gpio35,gpio34,1.954171148,1.978518432,-394954.874592941,-2096.479088507,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.912,1.912,1912000,1912,2212,1955,1.782564103,1.575457875,gpio35,gpio34,1.953792434,1.978322478,-443649.948581907,-2292.355854536,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.913,1.913,1913000,1913,2221,1969,1.78981685,1.586739927,gpio35,gpio34,1.953425382,1.978133972,-429989.752400829,-2205.217822202,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.914,1.914,1914000,1914,2259,2092,1.82043956,1.685860806,gpio35,gpio34,1.953157817,1.977976277,-313442.963605777,-1844.775303692,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.915,1.915,1915000,1915,2324,2242,1.872820513,1.806739927,gpio35,gpio34,1.953011399,1.977871122,-171523.668151133,-1230.156198264,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.916,1.916,1916000,1916,2410,2412,1.942124542,1.943736264,gpio35,gpio34,1.953002124,1.977835375,-10865.511659806,-418.178466825,311903.016234042,1588.923472408,252810.561771691,1273.915382524,311300.826202802,1584.833391863,252322.461329671,1270.636170773,-81.678306,-87.542277,-5.863971,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,750,0,0,0,0,0
1.917,1.917,1917000,1917,2499,2582,2.013846154,2.080732601,gpio35,gpio34,1.953129855,1.977871386,149631.98667503,421.269179043,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,1,0,0,0,0
1.918,1.918,1918000,1918,2581,2732,2.07992674,2.201611722,gpio35,gpio34,1.953378337,1.977973441,291088.207179393,1193.886295559,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.919,1.919,1919000,1919,2646,2818,2.132307692,2.270915751,gpio35,gpio34,1.953695874,1.978127776,371984.474400409,1805.466739388,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.92,1.92,1920000,1920,2684,2898,2.162930403,2.335384615,gpio35,gpio34,1.954077563,1.978312578,447135.611254561,2161.898573336,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.921,1.921,1921000,1921,2688,2908,2.166153846,2.343443223,gpio35,gpio34,1.954466928,1.978500419,456128.865809376,2197.445864309,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.922,1.922,1922000,1922,2658,2800,2.141978022,2.256410256,gpio35,gpio34,1.954768872,1.978663897,353716.52315002,1912.429496849,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.923,1.923,1923000,1923,2597,2665,2.092820513,2.147619048,gpio35,gpio34,1.954961722,1.978778054,225917.539384936,1335.451926774,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.924,1.924,1924000,1924,2503,2492,2.017069597,2.008205128,gpio35,gpio34,1.955014965,1.978816345,62372.871972554,447.950520514,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.925,1.925,1925000,1925,2415,2317,1.946153846,1.867179487,gpio35,gpio34,1.95492713,1.978783683,-102896.32880563,-382.099600021,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.926,1.926,1926000,1926,2336,2163,1.882490842,1.743076923,gpio35,gpio34,1.95471528,1.97868739,-248175.441034289,-1126.473993957,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.927,1.927,1927000,1927,2266,2037,1.826080586,1.641538462,gpio35,gpio34,1.954402103,1.978534783,-366876.181685727,-1785.25833702,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.928,1.928,1928000,1928,2223,1983,1.791428571,1.598021978,gpio35,gpio34,1.954045723,1.978347677,-417487.412400814,-2188.846866303,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.929,1.929,1929000,1929,2209,1949,1.78014652,1.570622711,gpio35,gpio34,1.9536623,1.978149476,-449167.251553049,-2318.640182848,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.93,1.93,1930000,1930,2227,2013,1.794652015,1.622197802,gpio35,gpio34,1.953330835,1.977965978,-388299.587238653,-2146.630189708,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.931,1.931,1931000,1931,2279,2134,1.836556777,1.71970696,gpio35,gpio34,1.953097211,1.977824569,-273682.566641977,-1654.264095419,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.932,1.932,1932000,1932,2349,2299,1.892967033,1.852673993,gpio35,gpio34,1.952996788,1.977739711,-117642.446335194,-992.699014266,311533.699832177,1587.597101736,252511.215237136,1272.851968186,311131.960168972,1584.127298131,252185.588280503,1270.070061906,-73.969113,-80.444237,-6.475125,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,751,0,0,0,0,0
1.933,1.933,1933000,1933,2440,2469,1.966300366,1.98967033,gpio35,gpio34,1.953033462,1.977728272,42961.828934318,-133.822253078,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,1,0,0,0,0
1.934,1.934,1934000,1934,2528,2627,2.037216117,2.116996337,gpio35,gpio34,1.953197425,1.97778776,192077.031729276,695.913739189,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.935,1.935,1935000,1935,2610,2775,2.103296703,2.236263736,gpio35,gpio34,1.953480491,1.977913269,331602.729155371,1468.256211145,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.936,1.936,1936000,1936,2664,2853,2.146813187,2.299120879,gpio35,gpio34,1.953826131,1.978082169,404906.169721555,1975.862013806,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.937,1.937,1937000,1937,2686,2906,2.164542125,2.341831502,gpio35,gpio34,1.954214137,1.978268629,454535.331432,2181.286694296,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.938,1.938,1938000,1938,2679,2897,2.158901099,2.334578755,gpio35,gpio34,1.954594501,1.978449261,445584.444951106,2113.114325896,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.939,1.939,1939000,1939,2639,2760,2.126666667,2.224175824,gpio35,gpio34,1.954864083,1.978597479,315805.515231007,1733.909316109,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.94,1.94,1940000,1940,2552,2606,2.056556777,2.10007326,gpio35,gpio34,1.955009292,1.978675438,170107.70115831,912.000534165,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.941,1.941,1941000,1941,2473,2428,1.992893773,1.956630037,gpio35,gpio34,1.955010912,1.978689656,1898.648501121,166.332040096,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.942,1.942,1942000,1942,2382,2261,1.91956044,1.822051282,gpio35,gpio34,1.954877953,1.978630527,-155757.765920736,-691.718354118,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.943,1.943,1943000,1943,2309,2117,1.860732601,1.706007326,gpio35,gpio34,1.954629082,1.978512629,-291543.626546211,-1379.219344981,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.944,1.944,1944000,1944,2250,2041,1.813186813,1.644761905,gpio35,gpio34,1.954319215,1.978347303,-362999.048181791,-1934.050671441,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.945,1.945,1945000,1945,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.953948412,1.978152326,-434383.014395735,-2280.926624071,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.946,1.946,1946000,1946,2212,1955,1.782564103,1.575457875,gpio35,gpio34,1.953569922,1.977956738,-443389.021547408,-2288.072994833,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.947,1.947,1947000,1947,2241,2053,1.805934066,1.654432234,gpio35,gpio34,1.953270784,1.977784715,-350429.808898383,-2012.393297629,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.948,1.948,1948000,1948,2302,2185,1.855091575,1.760805861,gpio35,gpio34,1.953078319,1.977662022,-225466.228897371,-1435.315763754,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.949,1.949,1949000,1949,2380,2354,1.917948718,1.896996337,gpio35,gpio34,1.953022237,1.977602309,-65698.168861905,-698.551251841,321701.051887897,1641.37690708,260752.283297242,1315.969791345,320848.771807437,1635.51440424,260061.474312675,1311.269544494,-77.259653,-83.319104,-6.059452,1,62.496094,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,752,0,0,0,0,0
1.95,1.95,1950000,1950,2469,2526,1.98967033,2.035604396,gpio35,gpio34,1.953104819,1.977614377,96742.240163347,141.176766812,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,1,0,0,0,0
1.951,1.951,1951000,1951,2554,2682,2.058168498,2.161318681,gpio35,gpio34,1.953313033,1.977694931,243915.584513863,942.3558679,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.952,1.952,1952000,1952,2631,2812,2.12021978,2.266080586,gpio35,gpio34,1.953625801,1.977837456,366396.741088248,1667.315410795,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.953,1.953,1953000,1953,2674,2878,2.154871795,2.319267399,gpio35,gpio34,1.953991442,1.97801449,428336.919443217,2071.021883005,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.954,1.954,1954000,1954,2689,2912,2.166959707,2.346666667,gpio35,gpio34,1.954384118,1.978203435,460005.909088409,2210.360321919,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.955,1.955,1955000,1955,2670,2833,2.151648352,2.283003663,gpio35,gpio34,1.954712737,1.97837688,384966.820867374,2029.031311253,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.956,1.956,1956000,1956,2621,2712,2.112161172,2.185494505,gpio35,gpio34,1.954943519,1.978510664,270353.133037069,1565.064708002,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.957,1.957,1957000,1957,2531,2546,2.0396337,2.051721612,gpio35,gpio34,1.955040297,1.978571787,113372.303147284,715.042878507,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.958,1.958,1958000,1958,2444,2373,1.96952381,1.912307692,gpio35,gpio34,1.954997564,1.978562739,-50059.81902886,-105.847036999,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.959,1.959,1959000,1959,2362,2212,1.903443223,1.782564103,gpio35,gpio34,1.954825131,1.97848762,-202000.040883545,-878.779575658,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.96,1.96,1960000,1960,2287,2075,1.843003663,1.672161172,gpio35,gpio34,1.954542467,1.978352136,-331131.38611781,-1584.948100071,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.961,1.961,1961000,1961,2234,2009,1.80029304,1.618974359,gpio35,gpio34,1.954206899,1.978174077,-393106.829827748,-2083.009913457,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.962,1.962,1962000,1962,2210,1955,1.780952381,1.575457875,gpio35,gpio34,1.95382815,1.977976855,-443691.829894694,-2307.18204082,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.963,1.963,1963000,1963,2220,1969,1.789010989,1.586739927,gpio35,gpio34,1.953461062,1.977787889,-430031.591832303,-2210.601884914,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.964,1.964,1964000,1964,2259,2091,1.82043956,1.685054945,gpio35,gpio34,1.953192655,1.977630541,-314428.800214426,-1840.726684955,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.965,1.965,1965000,1965,2323,2241,1.872014652,1.805934066,gpio35,gpio34,1.953045397,1.977524925,-172508.518923174,-1235.538925532,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.966,1.966,1966000,1966,2411,2412,1.942930403,1.943736264,gpio35,gpio34,1.953036088,1.977490331,-10905.338564468,-404.701216592,311611.66723763,1586.860320711,252574.411110682,1272.26125586,311008.761815371,1582.328497217,252085.730814041,1268.627877814,-81.626777,-87.160872,-5.534095,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,753,0,0,0,0,0
1.967,1.967,1967000,1967,2497,2580,2.012234432,2.079120879,gpio35,gpio34,1.953162173,1.977525075,147704.121564059,406.451059866,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,1,0,0,0,0
1.968,1.968,1968000,1968,2583,2733,2.081538462,2.202417582,gpio35,gpio34,1.953411428,1.977629088,291994.386983354,1216.792184047,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
1.969,1.969,1969000,1969,2650,2817,2.135531136,2.27010989,gpio35,gpio34,1.953728126,1.97778699,371001.669991352,1847.20431676,311575.325553963,1587.882872285,252544.95464189,1273.081084002,311156.043316436,1584.311701063,252205.108688203,1270.217906491,-73.955074,-80.449128,-6.494054,1,58.823529,1,1,0.810542215,0.801747475,0,1,0,1283.448319198,0,0,0,0,0,0,0,NONE,1,52.12496,80,120,41.699968,62.549952,64.17241596,86.636,1.223459325,20.814057271,20.849984,1.835188987,31.221085907,31.274976,5.185723046,84.494548,0.497520731,5.161801684,9.948636979,5.185723046,0,0,0,0,0,1,0,1,21Z1,1,forward,86.636,60,-84.494548,0,3683270.05478144,319325383.526052,10000,1,0,0,0,0,0,257046.158499878,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,NONE,1,21Z1,1,0,754,0,0,0,0,0
